
Version,
  8.6;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {cfed5d8e-6393-4586-b355-10292e1c67c9}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  71,                                     !- Name
  340,                                    !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 4 {m}
  13.389684, 49.975823, 2.85,             !- X,Y,Z Vertex 5 {m}
  13.389684, 61.179532, 2.85;             !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  13.389684, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 61.179532, -2.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, -2.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 61.179532, -2.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 52.559673, -2.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 50.693621, -2.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, -2.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 50.693621, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 52.559673, -2.85,            !- X,Y,Z Vertex 1 {m}
  27.011029, 50.693621, -2.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, -2.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 52.559673, -2.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 16,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  13.389684, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, -2.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 50.693621, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 17,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 52.559673, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 52.559673, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 50.693621, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 18,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.208999, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 49.338605, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 49.338605, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.208999, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 38.871165, -3.116,           !- X,Y,Z Vertex 2 {m}
  31.208999, 49.338605, -3.116,           !- X,Y,Z Vertex 3 {m}
  31.208999, 49.338605, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 20,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 50.693621, -2.85,            !- X,Y,Z Vertex 1 {m}
  27.011029, 50.693621, -3.116,           !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, -3.116,           !- X,Y,Z Vertex 3 {m}
  13.389684, 50.693621, -2.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.208999, 49.338605, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 49.338605, -3.116,           !- X,Y,Z Vertex 2 {m}
  27.011029, 49.338605, -3.116,           !- X,Y,Z Vertex 3 {m}
  27.011029, 49.338605, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.581974, 38.871165, 16.85,            !- X,Y,Z Vertex 1 {m}
  31.581974, 38.871165, -3.116,           !- X,Y,Z Vertex 2 {m}
  31.208999, 38.871165, -3.116,           !- X,Y,Z Vertex 3 {m}
  31.208999, 38.871165, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, -3.116,           !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, -3.116,           !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 49.338605, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 49.338605, -3.116,           !- X,Y,Z Vertex 2 {m}
  27.011029, 50.693621, -3.116,           !- X,Y,Z Vertex 3 {m}
  27.011029, 50.693621, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 36.559609, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 36.559609, -3.116,           !- X,Y,Z Vertex 4 {m}
  33.342352, 36.559609, -3.116,           !- X,Y,Z Vertex 5 {m}
  33.342352, 36.559609, 16.85;            !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 26,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 49.975823, 0,                !- X,Y,Z Vertex 1 {m}
  13.389684, 49.975823, -3.116,           !- X,Y,Z Vertex 2 {m}
  13.389684, 36.559609, -3.116,           !- X,Y,Z Vertex 3 {m}
  13.389684, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 27,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 50.693621, -3.116,           !- X,Y,Z Vertex 1 {m}
  27.011029, 49.338605, -3.116,           !- X,Y,Z Vertex 2 {m}
  31.208999, 49.338605, -3.116,           !- X,Y,Z Vertex 3 {m}
  31.208999, 38.871165, -3.116,           !- X,Y,Z Vertex 4 {m}
  33.342352, 38.871165, -3.116,           !- X,Y,Z Vertex 5 {m}
  33.342352, 36.559609, -3.116,           !- X,Y,Z Vertex 6 {m}
  13.389684, 36.559609, -3.116,           !- X,Y,Z Vertex 7 {m}
  13.389684, 50.693621, -3.116;           !- X,Y,Z Vertex 8 {m}

Shading:Building:Detailed,
  Shading Surface 28,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 50.693621, 0,                !- X,Y,Z Vertex 1 {m}
  13.389684, 50.693621, -3.116,           !- X,Y,Z Vertex 2 {m}
  13.389684, 49.975823, -3.116,           !- X,Y,Z Vertex 3 {m}
  13.389684, 49.975823, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 29,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, -3.116,           !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, -3.116,           !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 11.1;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 30,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 49.338605, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 49.338605, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 31,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 38.871165, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 32,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 32.633484, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 32.633484, -1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  27.318484, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 36.559609, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 33,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 49.338605, 0,                !- X,Y,Z Vertex 2 {m}
  27.011029, 49.338605, 0,                !- X,Y,Z Vertex 3 {m}
  27.011029, 49.975823, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 34,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 49.975823, 2.85;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 35,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 16.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 49.975823, 16.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 36,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 49.975823, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 49.975823, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 37,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 49.975823, 16.85,            !- X,Y,Z Vertex 1 {m}
  13.389684, 49.975823, 11.1,             !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 11.1,             !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 38,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 49.338605, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 49.338605, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 39,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  13.389684, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 52.559673, 11.1;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 40,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 16.85,            !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 11.1,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 11.1,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 41,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 36.559609, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 38.871165, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 42,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 16.85,            !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 16.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 38.871165, 16.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 36.559609, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 43,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.208999, 38.871165, 16.85,            !- X,Y,Z Vertex 1 {m}
  31.208999, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 38.871165, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 44,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 32.633484, -1.80477854883065e-016, !- X,Y,Z Vertex 1 {m}
  27.318484, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 16.457308, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 16.457308, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 16.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 16.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 16.85,            !- X,Y,Z Vertex 4 {m}
  13.389684, 61.179532, 16.85,            !- X,Y,Z Vertex 5 {m}
  13.389684, 49.975823, 16.85;            !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 11.1,             !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 50.693621, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.011029, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.011029, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-342,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 32.633484, -2.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 16.457308, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 16.457308, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 32.633484, -2.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-343,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 16.85,            !- X,Y,Z Vertex 2 {m}
  31.581974, 32.633484, 16.85,            !- X,Y,Z Vertex 3 {m}
  31.581974, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-345,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 16.85,            !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 32.633484, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-346,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 16.457308, -2.85,            !- X,Y,Z Vertex 2 {m}
  46.114714, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-347,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 16.457308, -2.85,            !- X,Y,Z Vertex 2 {m}
  46.114714, 16.457308, -2.85,            !- X,Y,Z Vertex 3 {m}
  46.114714, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-348,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 32.633484, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 32.633484, -1.80477854883065e-016, !- X,Y,Z Vertex 2 {m}
  27.318484, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-351,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.581974, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  31.581974, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 32.633484, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-355,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 49.975823, 16.85,            !- X,Y,Z Vertex 1 {m}
  13.389684, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-358,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 16.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 16.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 16.85,            !- X,Y,Z Vertex 4 {m}
  27.318484, 52.559673, 16.85,            !- X,Y,Z Vertex 5 {m}
  27.318484, 49.975823, 16.85,            !- X,Y,Z Vertex 6 {m}
  31.581974, 49.975823, 16.85,            !- X,Y,Z Vertex 7 {m}
  31.581974, 38.871165, 16.85,            !- X,Y,Z Vertex 8 {m}
  33.342352, 38.871165, 16.85,            !- X,Y,Z Vertex 9 {m}
  33.342352, 32.633484, 16.85;            !- X,Y,Z Vertex 10 {m}

Shading:Building:Detailed,
  surface-360,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 11.1,             !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  46.114714, 61.179532, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-361,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 16.85,            !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, 11.1,             !- X,Y,Z Vertex 2 {m}
  46.114714, 32.633484, 11.1,             !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-362,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 16.85,            !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 11.1,             !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, 11.1,             !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-363,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 16.85,            !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 11.1,             !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 11.1,             !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-364,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 16.85,            !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 11.1,             !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 11.1,             !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-365,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 11.1,             !- X,Y,Z Vertex 2 {m}
  31.581974, 49.975823, 11.1,             !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-366,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 11.1,             !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 11.1,             !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-367,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 16.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 11.1,             !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 11.1,             !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-368,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 16.85,            !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 11.1,             !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-369,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 85.772188, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 0,                !- X,Y,Z Vertex 4 {m}
  13.389684, 52.559673, 0,                !- X,Y,Z Vertex 5 {m}
  13.389684, 85.772188, 0;                !- X,Y,Z Vertex 6 {m}

Shading:Building:Detailed,
  surface-370,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 85.772188, 16.85,            !- X,Y,Z Vertex 2 {m}
  13.389684, 85.772188, 16.85,            !- X,Y,Z Vertex 3 {m}
  13.389684, 61.179532, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-371,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 85.772188, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 85.772188, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-372,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  46.114714, 85.772188, 16.85,            !- X,Y,Z Vertex 1 {m}
  46.114714, 85.772188, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 85.772188, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 85.772188, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-374,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 16.85,            !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 11.1,             !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  46.114714, 61.179532, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-376,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 85.772188, 0,                !- X,Y,Z Vertex 1 {m}
  13.389684, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  -18.101149, 16.457308, 0,               !- X,Y,Z Vertex 3 {m}
  -18.101149, 85.772188, 0;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-377,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  13.389684, 85.772188, 16.85,            !- X,Y,Z Vertex 2 {m}
  -18.101149, 85.772188, 16.85,           !- X,Y,Z Vertex 3 {m}
  -18.101149, 16.457308, 16.85;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-378,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 85.772188, 16.85,            !- X,Y,Z Vertex 1 {m}
  13.389684, 85.772188, 0,                !- X,Y,Z Vertex 2 {m}
  -18.101149, 85.772188, 0,               !- X,Y,Z Vertex 3 {m}
  -18.101149, 85.772188, 16.85;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-379,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.101149, 85.772188, 16.85,           !- X,Y,Z Vertex 1 {m}
  -18.101149, 85.772188, 0,               !- X,Y,Z Vertex 2 {m}
  -18.101149, 16.457308, 0,               !- X,Y,Z Vertex 3 {m}
  -18.101149, 16.457308, 16.85;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-380,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.101149, 16.457308, 16.85,           !- X,Y,Z Vertex 1 {m}
  -18.101149, 16.457308, 0,               !- X,Y,Z Vertex 2 {m}
  13.389684, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-382,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 61.179532, 16.85,            !- X,Y,Z Vertex 1 {m}
  13.389684, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 85.772188, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 85.772188, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-383,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.389684, 49.975823, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 50.693621, 2.85;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-384,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.503877, 85.772188, 0,                !- X,Y,Z Vertex 1 {m}
  97.503877, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  64.557545, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  64.557545, 85.772188, 0;                !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-385,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.503877, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  97.503877, 85.772188, 16.85,            !- X,Y,Z Vertex 2 {m}
  64.557545, 85.772188, 16.85,            !- X,Y,Z Vertex 3 {m}
  64.557545, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-386,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.557545, 85.772188, 16.85,            !- X,Y,Z Vertex 1 {m}
  64.557545, 85.772188, 0,                !- X,Y,Z Vertex 2 {m}
  64.557545, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  64.557545, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-387,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.503877, 85.772188, 16.85,            !- X,Y,Z Vertex 1 {m}
  97.503877, 85.772188, 0,                !- X,Y,Z Vertex 2 {m}
  64.557545, 85.772188, 0,                !- X,Y,Z Vertex 3 {m}
  64.557545, 85.772188, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-388,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.503877, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  97.503877, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  97.503877, 85.772188, 0,                !- X,Y,Z Vertex 3 {m}
  97.503877, 85.772188, 16.85;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  surface-389,                            !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.557545, 16.457308, 16.85,            !- X,Y,Z Vertex 1 {m}
  64.557545, 16.457308, 0,                !- X,Y,Z Vertex 2 {m}
  97.503877, 16.457308, 0,                !- X,Y,Z Vertex 3 {m}
  97.503877, 16.457308, 16.85;            !- X,Y,Z Vertex 4 {m}

Zone,
  1_Corridor,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  142.539576373999,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface-10 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 36.490362, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-160 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-160-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-160 Reversed,                   !- Building Surface Name
  surface-160-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.954473, 34.999917, 4.95,             !- X,Y,Z Vertex 1 {m}
  38.954473, 34.999917, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 35.999917, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 35.999917, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-166,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-166 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-166-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-166,                            !- Building Surface Name
  surface-166-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.047275, 37.895692, 4.95,             !- X,Y,Z Vertex 1 {m}
  37.047275, 37.895692, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 36.895692, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 36.895692, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-167,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-167 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-167-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-167,                            !- Building Surface Name
  surface-167-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.763618, 38.871165, 4.95,             !- X,Y,Z Vertex 1 {m}
  38.763618, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.163618, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.163618, 38.871165, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-168,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 32.633484, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 32.633484, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-170,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-170-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.342352, 36.143096, 5.3175,           !- X,Y,Z Vertex 1 {m}
  33.342352, 36.143096, 3.673967,         !- X,Y,Z Vertex 2 {m}
  33.342352, 33.425759, 3.673967,         !- X,Y,Z Vertex 3 {m}
  33.342352, 33.425759, 5.3175;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-171,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-171 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-172,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 5.6,              !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 32.633484, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 32.633484, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-19 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-221 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-229 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-229,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-230 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-232,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 8.35;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-232-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-232,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.342352, 36.13427, 8.0675,            !- X,Y,Z Vertex 1 {m}
  33.342352, 36.13427, 6.41514,           !- X,Y,Z Vertex 2 {m}
  33.342352, 33.399279, 6.41514,          !- X,Y,Z Vertex 3 {m}
  33.342352, 33.399279, 8.0675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-234,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 8.35,             !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 32.633484, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 32.633484, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-236,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-236 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-237,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 32.633484, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 32.633484, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-25 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-282,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 11.1,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 11.1,             !- X,Y,Z Vertex 3 {m}
  37.047275, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-283,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-283 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-285,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-285 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-286,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-286 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-287,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 32.633484, 8.35,             !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-292 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-293,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 11.1,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 11.1,             !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-294,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-294-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-294,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.342352, 36.072483, 10.8175,          !- X,Y,Z Vertex 1 {m}
  33.342352, 36.072483, 9.170184,         !- X,Y,Z Vertex 2 {m}
  33.342352, 33.341276, 9.170184,         !- X,Y,Z Vertex 3 {m}
  33.342352, 33.341276, 10.8175;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-295,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.047275, 32.633484, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.047275, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-3 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-54,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 44.285998, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-56,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-56 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 4 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 5 {m}
  38.728747, 38.871165, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-57,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-57 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-58,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-58 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-60,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-60 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-61,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-61 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 36.490362, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-62,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-66 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-67,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, -2.85,            !- X,Y,Z Vertex 1 {m}
  37.047275, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-69,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 0;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-69-opening-1,                   !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.342352, 36.090137, -0.2825,          !- X,Y,Z Vertex 1 {m}
  33.342352, 36.090137, -1.9319,          !- X,Y,Z Vertex 2 {m}
  33.342352, 33.323622, -1.9319,          !- X,Y,Z Vertex 3 {m}
  33.342352, 33.323622, -0.2825;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-70,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 32.633484, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-74 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-74-opening-1 Reversed,          !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-74 Reversed,                    !- Building Surface Name
  surface-74-opening-1,                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.047275, 38.687807, 2.204597,         !- X,Y,Z Vertex 1 {m}
  37.047275, 38.687807, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 36.770259, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 36.770259, 2.204597;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-75 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-77,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 32.633484, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-77-opening-1,                   !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.342352, 36.090137, 2.5675,           !- X,Y,Z Vertex 1 {m}
  33.342352, 36.090137, 0.923144,         !- X,Y,Z Vertex 2 {m}
  33.342352, 33.358929, 0.923144,         !- X,Y,Z Vertex 3 {m}
  33.342352, 33.358929, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-79,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 32.633484, 2.85,             !- X,Y,Z Vertex 1 {m}
  33.342352, 32.633484, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 32.633484, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-81,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-81 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.728747, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-81-opening-1,                   !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-81,                             !- Building Surface Name
  surface-81-opening-1 Reversed,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.888973, 38.871165, 2.5675,           !- X,Y,Z Vertex 1 {m}
  38.888973, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.794247, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.794247, 38.871165, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-82,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-82 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-83,                             !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-83 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-83-opening-1,                   !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-83,                             !- Building Surface Name
  surface-83-opening-1 Reversed,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.954473, 34.665511, 2.118157,         !- X,Y,Z Vertex 1 {m}
  38.954473, 34.665511, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 36.644814, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 36.644814, 2.118157;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-84,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 32.633484, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 32.633484, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 2.85;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged surface-164 - surface-164 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  11.896492727838;                        !- Surface Area {m2}

InternalMass,
  Merged surface-165 - surface-165 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  10.79684375;                            !- Surface Area {m2}

InternalMass,
  Merged surface-169 - surface-169 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  14.545990813375;                        !- Surface Area {m2}

InternalMass,
  Merged surface-231 - surface-231 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  14.545990813375;                        !- Surface Area {m2}

InternalMass,
  Merged surface-233 - surface-233 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  10.79684375;                            !- Surface Area {m2}

InternalMass,
  Merged surface-235 - surface-235 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  11.896492727838;                        !- Surface Area {m2}

InternalMass,
  Merged surface-284 - surface-284 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  10.79684375;                            !- Surface Area {m2}

InternalMass,
  Merged surface-55 - surface-55 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  11.896492727838;                        !- Surface Area {m2}

InternalMass,
  Merged surface-59 - surface-59 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  11.18945625;                            !- Surface Area {m2}

InternalMass,
  Merged surface-68 - surface-68 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  14.545990813375;                        !- Surface Area {m2}

InternalMass,
  Merged surface-76 - surface-76 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  14.545990813375;                        !- Surface Area {m2}

InternalMass,
  Merged surface-78 - surface-78 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  11.18945625;                            !- Surface Area {m2}

InternalMass,
  Merged surface-80 - surface-80 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_Corridor,                             !- Zone Name
  11.896492727838;                        !- Surface Area {m2}

People,
  Circulation_People 11,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.70727591706279,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 13,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.39630196336127,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 15,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.70727591706279,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 17,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.39630196336127,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 19,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.70727591706279,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 21,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.60840978823615,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 23,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.70727591706279,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 25,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.39630196336127,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 27,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.70727591706279,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 9,                   !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.39630196336127,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

Lights,
  Circulation_1_Lights 1,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_1,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  92.7926432771364,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 181,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {09091017-95b1-4a42-ae5d-fe9111cb9696}, !- Name
  Schedule Day 181,                       !- Sunday Schedule:Day Name
  Schedule Day 181,                       !- Monday Schedule:Day Name
  Schedule Day 181,                       !- Tuesday Schedule:Day Name
  Schedule Day 181,                       !- Wednesday Schedule:Day Name
  Schedule Day 181,                       !- Thursday Schedule:Day Name
  Schedule Day 181,                       !- Friday Schedule:Day Name
  Schedule Day 181,                       !- Saturday Schedule:Day Name
  Schedule Day 181,                       !- Holiday Schedule:Day Name
  Schedule Day 181,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 181,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 181,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 181;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_LightSched_1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {09091017-95b1-4a42-ae5d-fe9111cb9696}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Circulation_1_Lights 3,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_1,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  113.458728344325,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_2_Lights 1,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_2,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  92.7926432771364,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Schedule:Day:Interval,
  Schedule Day 182,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {419f20fb-619e-4d24-8ddc-7f18597baf35}, !- Name
  Schedule Day 182,                       !- Sunday Schedule:Day Name
  Schedule Day 182,                       !- Monday Schedule:Day Name
  Schedule Day 182,                       !- Tuesday Schedule:Day Name
  Schedule Day 182,                       !- Wednesday Schedule:Day Name
  Schedule Day 182,                       !- Thursday Schedule:Day Name
  Schedule Day 182,                       !- Friday Schedule:Day Name
  Schedule Day 182,                       !- Saturday Schedule:Day Name
  Schedule Day 182,                       !- Holiday Schedule:Day Name
  Schedule Day 182,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 182,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 182,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 182;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_LightSched_2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {419f20fb-619e-4d24-8ddc-7f18597baf35}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Circulation_2_Lights 3,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_2,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  113.458728344325,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_3_Lights 1,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_3,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  92.7926432771364,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Schedule:Day:Interval,
  Schedule Day 183,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {264ac6b5-2574-44bc-96c4-cf3c591a2a93}, !- Name
  Schedule Day 183,                       !- Sunday Schedule:Day Name
  Schedule Day 183,                       !- Monday Schedule:Day Name
  Schedule Day 183,                       !- Tuesday Schedule:Day Name
  Schedule Day 183,                       !- Wednesday Schedule:Day Name
  Schedule Day 183,                       !- Thursday Schedule:Day Name
  Schedule Day 183,                       !- Friday Schedule:Day Name
  Schedule Day 183,                       !- Saturday Schedule:Day Name
  Schedule Day 183,                       !- Holiday Schedule:Day Name
  Schedule Day 183,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 183,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 183,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 183;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_LightSched_3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {264ac6b5-2574-44bc-96c4-cf3c591a2a93}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Circulation_3_Lights 3,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_3,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  113.458728344325,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_B_Lights 1,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_B,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  173.344480887022,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {509e9cd5-0e80-41e7-bdd6-f898c0db2672}, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 39,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 39,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_LightSched_B,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {509e9cd5-0e80-41e7-bdd6-f898c0db2672}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Circulation_B_Lights 3,                 !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_B,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  113.458728344325,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_GF_Lights 1,                !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_GF,                   !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  92.7926432771364,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Schedule:Day:Interval,
  Schedule Day 180,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {ad5f5110-827d-478c-ab76-4246cd51a095}, !- Name
  Schedule Day 180,                       !- Sunday Schedule:Day Name
  Schedule Day 180,                       !- Monday Schedule:Day Name
  Schedule Day 180,                       !- Tuesday Schedule:Day Name
  Schedule Day 180,                       !- Wednesday Schedule:Day Name
  Schedule Day 180,                       !- Thursday Schedule:Day Name
  Schedule Day 180,                       !- Friday Schedule:Day Name
  Schedule Day 180,                       !- Saturday Schedule:Day Name
  Schedule Day 180,                       !- Holiday Schedule:Day Name
  Schedule Day 180,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 180,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 180,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 180;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_LightSched_GF,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ad5f5110-827d-478c-ab76-4246cd51a095}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Circulation_GF_Lights 3,                !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_LightSched_GF,                   !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  113.458728344325,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  Circulation_1_Equipment 1,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22.0085115465003,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_1_Equipment 3,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.9100830047438,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_2_Equipment 1,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_2,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22.0085115465003,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_2_Equipment 3,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_2,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.9100830047438,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_3_Equipment 1,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_3,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22.0085115465003,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_3_Equipment 3,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_3,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.9100830047438,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_B_Equipment 1,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_B,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41.1137550821782,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_B_Equipment 3,              !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_B,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.9100830047438,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_GF_Equipment 1,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_GF,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  22.0085115465003,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_GF_Equipment 3,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Office_EquipSched_GF,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.9100830047438,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 10,            !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 11,            !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 12,            !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 13,            !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 14,            !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 5,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 6,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 7,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 8,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 9,             !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_Corridor Thermostat,                  !- Name
  1_Corridor,                             !- Zone or ZoneList Name
  1_Corridor Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  1_Corridor Thermostat Schedule,         !- Name
  1_Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Circulation_Heating,                    !- Heating Setpoint Temperature Schedule Name
  Circulation_Cooling;                    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 150,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  12,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  12;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {65eda154-8151-4a58-839f-f6c012b2d7ee}, !- Name
  Schedule Day 150,                       !- Sunday Schedule:Day Name
  Schedule Day 150,                       !- Monday Schedule:Day Name
  Schedule Day 150,                       !- Tuesday Schedule:Day Name
  Schedule Day 150,                       !- Wednesday Schedule:Day Name
  Schedule Day 150,                       !- Thursday Schedule:Day Name
  Schedule Day 150,                       !- Friday Schedule:Day Name
  Schedule Day 150,                       !- Saturday Schedule:Day Name
  Schedule Day 150,                       !- Holiday Schedule:Day Name
  Schedule Day 150,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 150,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 150,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 150;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Circulation_Heating,                    !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {65eda154-8151-4a58-839f-f6c012b2d7ee}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 154,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  100,                                    !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  23,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  100;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {24b81b43-b4f4-4003-b32f-b56a5e45b9c5}, !- Name
  Schedule Day 154,                       !- Sunday Schedule:Day Name
  Schedule Day 154,                       !- Monday Schedule:Day Name
  Schedule Day 154,                       !- Tuesday Schedule:Day Name
  Schedule Day 154,                       !- Wednesday Schedule:Day Name
  Schedule Day 154,                       !- Thursday Schedule:Day Name
  Schedule Day 154,                       !- Friday Schedule:Day Name
  Schedule Day 154,                       !- Saturday Schedule:Day Name
  Schedule Day 154,                       !- Holiday Schedule:Day Name
  Schedule Day 154,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 154,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 154,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 154;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Circulation_Cooling,                    !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {24b81b43-b4f4-4003-b32f-b56a5e45b9c5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  1_Corridor,                             !- Zone Name
  1_Corridor Equipment List,              !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  1_Corridor Return Air Node;             !- Zone Return Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Rads 1,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 56,                                !- Inlet Node Name
  Node 58,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Day:Interval,
  Schedule Day 178,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {8c89f2cb-dfe9-41a3-a102-13be09adca11}, !- Name
  Schedule Day 178,                       !- Sunday Schedule:Day Name
  Schedule Day 178,                       !- Monday Schedule:Day Name
  Schedule Day 178,                       !- Tuesday Schedule:Day Name
  Schedule Day 178,                       !- Wednesday Schedule:Day Name
  Schedule Day 178,                       !- Thursday Schedule:Day Name
  Schedule Day 178,                       !- Friday Schedule:Day Name
  Schedule Day 178,                       !- Saturday Schedule:Day Name
  Schedule Day 178,                       !- Holiday Schedule:Day Name
  Schedule Day 178,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 178,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 178,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 178;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_SystemsSched,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {8c89f2cb-dfe9-41a3-a102-13be09adca11}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  1_Corridor Equipment List,              !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads 1,                                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  1_Corridor,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Circulation_DesignOutdoorAir,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1_Corridor Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  1_Corridor Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Circulation_DesignOutdoorAir,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  1_ElevatorBack,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-176,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-176 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-177,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-177 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-178,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-178 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-179,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-179 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-180,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-180 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-180-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-180,                            !- Building Surface Name
  surface-180-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.182167, 54.773816, 4.95,             !- X,Y,Z Vertex 1 {m}
  25.182167, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.182167, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.182167, 54.773816, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-90 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  1_ElevatorFront,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-166 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-166-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-166 Reversed,                   !- Building Surface Name
  surface-166-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.047275, 36.895692, 4.95,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.895692, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 37.895692, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 37.895692, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-171 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-173,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-173 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-174,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_ElevatorFront,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-175,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-175 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-71 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  1_Meeting,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-159,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-159 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-160,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-160 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-160-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-160,                            !- Building Surface Name
  surface-160-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.954473, 35.999917, 4.95,             !- X,Y,Z Vertex 1 {m}
  38.954473, 35.999917, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 34.999917, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 34.999917, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-161,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-161 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-161-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-161,                            !- Building Surface Name
  surface-161-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.539357, 38.871165, 4.95,             !- X,Y,Z Vertex 1 {m}
  41.539357, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  40.539357, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  40.539357, 38.871165, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-162,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Meeting,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 2.85,             !- X,Y,Z Vertex 2 {m}
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  46.114714, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-162-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 34.972823, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 34.972823, 3.700167,         !- X,Y,Z Vertex 2 {m}
  46.114714, 36.12483, 3.700167,          !- X,Y,Z Vertex 3 {m}
  46.114714, 36.12483, 5.251432;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-162-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 36.279088, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 36.279088, 3.700167,         !- X,Y,Z Vertex 2 {m}
  46.114714, 37.431095, 3.700167,         !- X,Y,Z Vertex 3 {m}
  46.114714, 37.431095, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-162-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 37.595284, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 37.595284, 3.700167,         !- X,Y,Z Vertex 2 {m}
  46.114714, 38.747291, 3.700167,         !- X,Y,Z Vertex 3 {m}
  46.114714, 38.747291, 5.251432;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-163,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Meeting,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 2 {m}
  46.114714, 32.633484, 2.85,             !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-86 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_Meeting Thermostat,                   !- Name
  1_Meeting,                              !- Zone or ZoneList Name
  1_Meeting Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  1_Meeting Thermostat Schedule,          !- Name
  1_Meeting Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Meeting Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 144,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  12,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  22,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  12;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {c86ed5ad-3f2b-4f50-8ee5-7327ea01fecc}, !- Name
  Schedule Day 144,                       !- Sunday Schedule:Day Name
  Schedule Day 144,                       !- Monday Schedule:Day Name
  Schedule Day 144,                       !- Tuesday Schedule:Day Name
  Schedule Day 144,                       !- Wednesday Schedule:Day Name
  Schedule Day 144,                       !- Thursday Schedule:Day Name
  Schedule Day 144,                       !- Friday Schedule:Day Name
  Schedule Day 144,                       !- Saturday Schedule:Day Name
  Schedule Day 144,                       !- Holiday Schedule:Day Name
  Schedule Day 144,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 144,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 144,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 144;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_Heating,                         !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {c86ed5ad-3f2b-4f50-8ee5-7327ea01fecc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 152,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  100,                                    !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  100;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {a0520351-00d6-4d6b-b5bc-b10a0738a5a3}, !- Name
  Schedule Day 152,                       !- Sunday Schedule:Day Name
  Schedule Day 152,                       !- Monday Schedule:Day Name
  Schedule Day 152,                       !- Tuesday Schedule:Day Name
  Schedule Day 152,                       !- Wednesday Schedule:Day Name
  Schedule Day 152,                       !- Thursday Schedule:Day Name
  Schedule Day 152,                       !- Friday Schedule:Day Name
  Schedule Day 152,                       !- Saturday Schedule:Day Name
  Schedule Day 152,                       !- Holiday Schedule:Day Name
  Schedule Day 152,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 152,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 152,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 152;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_Cooling,                         !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {a0520351-00d6-4d6b-b5bc-b10a0738a5a3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 1,                  !- Name
  1_Meeting,                              !- Zone or ZoneList Name
  Office_OccSched,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.008,                                  !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  MinIndoorTemp_Sched,                    !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  DeltaTemp_Sched,                        !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  MinOutdoorTemp_Sched,                   !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  MaxOutdoorTemp_Sched,                   !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  1_Meeting,                              !- Zone Name
  1_Meeting Equipment List,               !- Zone Conditioning Equipment List Name
  1_Meeting Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Node 9;                                 !- Zone Return Air Node Name

NodeList,
  1_Meeting Inlet Node List,              !- Name
  Node 8;                                 !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser,                               !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 8,                                 !- Zone Supply Air Node Name
  0.15;                                   !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads20,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 95,                                !- Inlet Node Name
  Node 98,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  1_Meeting Equipment List,               !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser,                               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads20,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  1_Meeting,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1_Meeting Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  1_Meeting Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  1_Meeting,                              !- Zone Name 1
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name 1
  1_Meeting Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
  1_Office,                               !- Zone Name 2
  Office_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name 2
  1_Office Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 2
  2_Meeting,                              !- Zone Name 3
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name 3
  2_Meeting Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
  2_Office,                               !- Zone Name 4
  Office_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name 4
  2_Office Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 4
  3_Office,                               !- Zone Name 5
  Office_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name 5
  3_Office Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name 5
  B_Canteen,                              !- Zone Name 6
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name 6
  B_Canteen Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 6
  GF_HappoldSuite,                        !- Zone Name 7
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name 7
  GF_HappoldSuite Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  GF_HappoldSuite1,                       !- Zone Name 8
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name 8
  GF_HappoldSuite1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  GF_HappoldSuite2,                       !- Zone Name 9
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name 9
  GF_HappoldSuite2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  GF_HappoldSuite3,                       !- Zone Name 10
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name 10
  GF_HappoldSuite3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  GF_LobbyPresentation,                   !- Zone Name 11
  Reception_DesignOutdoorAir,             !- Design Specification Outdoor Air Object Name 11
  GF_LobbyPresentation Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 11

DesignSpecification:OutdoorAir,
  Meeting_DesignOutdoorAir,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  1_Office,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface-105 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-105,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 2.85,             !- X,Y,Z Vertex 4 {m}
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 5 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 6 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 7 {m}
  28.538734, 56.356523, 2.85;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-112 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 49.612639, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-113 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 49.612639, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 55.038121, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-119 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 55.038121, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 61.179532, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-120 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-120,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 55.038121, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-125 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 44.285998, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 44.285998, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 49.612639, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-126 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-126,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 49.612639, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-134 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 44.285998, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-143 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 61.179532, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 44.285998, 2.85,              !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 4 {m}
  31.581974, 42.218491, 2.85,             !- X,Y,Z Vertex 5 {m}
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 6 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 7 {m}
  32.11387, 61.179532, 2.85;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-144 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.728747, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.728747, 42.218491, 2.85,             !- X,Y,Z Vertex 4 {m}
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 5 {m}
  37.047275, 44.285998, 2.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-150 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.581974, 42.218491, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-151 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 42.218491, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-161 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  46.114714, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-161-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-161 Reversed,                   !- Building Surface Name
  surface-161-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.539357, 38.871165, 4.95,             !- X,Y,Z Vertex 1 {m}
  40.539357, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  41.539357, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  41.539357, 38.871165, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-167 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-167-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-167 Reversed,                   !- Building Surface Name
  surface-167-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.163618, 38.871165, 4.95,             !- X,Y,Z Vertex 1 {m}
  37.163618, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.763618, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.763618, 38.871165, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-175 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-180 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-180-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-180 Reversed,                   !- Building Surface Name
  surface-180-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.182167, 54.773816, 4.95,             !- X,Y,Z Vertex 1 {m}
  27.182167, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  25.182167, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  25.182167, 54.773816, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-188 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-188-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-188 Reversed,                   !- Building Surface Name
  surface-188-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.42439, 54.773816, 4.95,              !- X,Y,Z Vertex 1 {m}
  24.42439, 54.773816, 2.85,              !- X,Y,Z Vertex 2 {m}
  22.42439, 54.773816, 2.85,              !- X,Y,Z Vertex 3 {m}
  22.42439, 54.773816, 4.95;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-205 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 5.6;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-206 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.239343, 54.396034, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-206-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-206 Reversed,                   !- Building Surface Name
  surface-206-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.713183, 54.396034, 4.95,             !- X,Y,Z Vertex 1 {m}
  31.713183, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  30.713183, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.713183, 54.396034, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-207 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-207,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-207-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-207 Reversed,                   !- Building Surface Name
  surface-207-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.40365, 54.396034, 4.95,              !- X,Y,Z Vertex 1 {m}
  28.40365, 54.396034, 2.85,              !- X,Y,Z Vertex 2 {m}
  27.40365, 54.396034, 2.85,              !- X,Y,Z Vertex 3 {m}
  27.40365, 54.396034, 4.95;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-208 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 1 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 2 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  28.538734, 54.396034, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-209 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 1 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 2 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 3 {m}
  28.538734, 56.356523, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-210 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-238 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.036282, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.036282, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 5.6;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-243 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-243,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.036282, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.046326, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-244 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-244,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-250 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-250,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.046326, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.036282, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 4 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 5 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 6 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 7 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 8 {m}
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 9 {m}
  21.877437, 52.559673, 5.6,              !- X,Y,Z Vertex 10 {m}
  27.318484, 52.559673, 5.6,              !- X,Y,Z Vertex 11 {m}
  27.318484, 49.975823, 5.6,              !- X,Y,Z Vertex 12 {m}
  31.581974, 49.975823, 5.6,              !- X,Y,Z Vertex 13 {m}
  31.581974, 38.871165, 5.6;              !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  surface-258,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 5.6,              !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 2.85,             !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-258-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-258,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 49.48122, 5.6,               !- X,Y,Z Vertex 1 {m}
  31.581974, 49.48122, 4.039544,          !- X,Y,Z Vertex 2 {m}
  31.581974, 44.497741, 4.039544,         !- X,Y,Z Vertex 3 {m}
  31.581974, 44.497741, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-258-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-258,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 44.208858, 5.6,              !- X,Y,Z Vertex 1 {m}
  31.581974, 44.208858, 4.039544,         !- X,Y,Z Vertex 2 {m}
  31.581974, 39.225379, 4.039544,         !- X,Y,Z Vertex 3 {m}
  31.581974, 39.225379, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-259,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 2 {m}
  31.581974, 49.975823, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-259-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-259,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.458152, 49.975823, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.458152, 49.975823, 4.046991,         !- X,Y,Z Vertex 2 {m}
  31.411746, 49.975823, 4.046991,         !- X,Y,Z Vertex 3 {m}
  31.411746, 49.975823, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-260,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 50.693621, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 50.693621, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-260 1,                          !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 50.693621, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 50.693621, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-261,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 5.6,              !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 52.559673, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-262,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-263,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 5.6;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-264,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-264 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-265,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  31.581974, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-267,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-268,                            !- Name
  Wall,                                   !- Surface Type
  NCM_CN12,                               !- Construction Name
  1_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  46.114714, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 45.810185, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 45.810185, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 46.955941, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 46.955941, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-10,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 48.537758, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 48.537758, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 49.683514, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 49.683514, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-11,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 53.969686, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 53.969686, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 55.115442, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 55.115442, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-12,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 52.628847, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 52.628847, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 53.774603, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 53.774603, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-13,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 55.344664, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 55.344664, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 56.49042, 3.704063,          !- X,Y,Z Vertex 3 {m}
  46.114714, 56.49042, 5.251432;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-14,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 56.685503, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 56.685503, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 57.831259, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 57.831259, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-15,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 58.038286, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 58.038286, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 59.184042, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 59.184042, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 44.469346, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 44.469346, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 45.615102, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 45.615102, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 41.753529, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 41.753529, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 42.899285, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 42.899285, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-4,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 43.094368, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 43.094368, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 44.240124, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 44.240124, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-5,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 39.037419, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 39.037419, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 40.183175, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 40.183175, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-6,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 40.378257, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 40.378257, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 41.524013, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 41.524013, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-7,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 51.253575, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 51.253575, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 52.399331, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 52.399331, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-8,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 49.912736, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 49.912736, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 51.058492, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 51.058492, 5.251432;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-268-opening-9,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-268,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 47.196919, 5.251432,         !- X,Y,Z Vertex 1 {m}
  46.114714, 47.196919, 3.704063,         !- X,Y,Z Vertex 2 {m}
  46.114714, 48.342675, 3.704063,         !- X,Y,Z Vertex 3 {m}
  46.114714, 48.342675, 5.251432;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged surface-266 - surface-266 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  1_Office,                               !- Zone Name
  61.34800925;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  1_Office Thermostat,                    !- Name
  1_Office,                               !- Zone or ZoneList Name
  1_Office Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  1_Office Thermostat Schedule,           !- Name
  1_Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation,                    !- Name
  1_Office,                               !- Zone or ZoneList Name
  Office_OccSched,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.008,                                  !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  MinIndoorTemp_Sched,                    !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  DeltaTemp_Sched,                        !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  MinOutdoorTemp_Sched,                   !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  MaxOutdoorTemp_Sched,                   !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  1_Office,                               !- Zone Name
  1_Office Equipment List,                !- Zone Conditioning Equipment List Name
  1_Office Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  1_Office Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Node 61;                                !- Zone Return Air Node Name

NodeList,
  1_Office Inlet Node List,               !- Name
  Node 60,                                !- Node Name 1
  Node 119,                               !- Node Name 2
  Node 174,                               !- Node Name 3
  Node 176,                               !- Node Name 4
  Node 178,                               !- Node Name 5
  Node 180;                               !- Node Name 6

NodeList,
  1_Office Exhaust Node List,             !- Name
  Node 118,                               !- Node Name 1
  Node 173,                               !- Node Name 2
  Node 175,                               !- Node Name 3
  Node 177,                               !- Node Name 4
  Node 179;                               !- Node Name 5

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 9,                             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 60,                                !- Zone Supply Air Node Name
  0.41;                                   !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads19,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 100,                               !- Inlet Node Name
  Node 103,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 7,                    !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 118,                               !- Terminal Unit Air Inlet Node Name
  Node 119,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 7,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 7 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 7,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 7,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b62b8323-606f-43d8-9f2c-7b29ca1bc00f}, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 32,                        !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 32,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Off_Continuously,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {b62b8323-606f-43d8-9f2c-7b29ca1bc00f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Fan:OnOff,
  VRF Zone Terminal Fan 7,                !- Name
  Always On Discrete 69,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 7 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 119,                               !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete 69,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 7 OA Mixer,           !- Name
  VRF Zone Terminal 7 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 7 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 7 Relief Node Name,   !- Relief Air Stream Node Name
  Node 118;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 7 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 7,       !- Name
  Always On Discrete 70,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 7,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 7,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 7 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 7 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Schedule:Constant,
  Always On Discrete 70,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 7,       !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 7 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 7 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 8,                    !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 173,                               !- Terminal Unit Air Inlet Node Name
  Node 174,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 8,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 8 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 8,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 8,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 8,                !- Name
  Always On Discrete 69,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 8 OA Mixer,           !- Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 8 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 8 Relief Node Name,   !- Relief Air Stream Node Name
  Node 173;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 8 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 8,       !- Name
  Always On Discrete 70,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 8,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 8,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 8 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 8,       !- Name
  Always On Discrete 71,                  !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 8 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Schedule:Constant,
  Always On Discrete 71,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 6,                    !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 175,                               !- Terminal Unit Air Inlet Node Name
  Node 176,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 6,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 6 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 6,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 6,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 6,                !- Name
  Always On Discrete 69,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 176,                               !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 6 OA Mixer,           !- Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 6 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 6 Relief Node Name,   !- Relief Air Stream Node Name
  Node 175;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 6 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 6,       !- Name
  Always On Discrete 70,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 6,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 6,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 6 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 6,       !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 6 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 5,                    !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 177,                               !- Terminal Unit Air Inlet Node Name
  Node 178,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 5,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 5 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 5,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 5,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 5,                !- Name
  Always On Discrete 65,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 178,                               !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete 65,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 5 OA Mixer,           !- Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 5 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 5 Relief Node Name,   !- Relief Air Stream Node Name
  Node 177;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 5 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 5,       !- Name
  Always On Discrete 66,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 5,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 5,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 5 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Schedule:Constant,
  Always On Discrete 66,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 5,       !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 5 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 9,                    !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 179,                               !- Terminal Unit Air Inlet Node Name
  Node 180,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 9,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 9 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 9,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 9,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 9,                !- Name
  Always On Discrete 69,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 9 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 180,                               !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 9 OA Mixer,           !- Name
  VRF Zone Terminal 9 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 9 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 9 Relief Node Name,   !- Relief Air Stream Node Name
  Node 179;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 9 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 9,       !- Name
  Always On Discrete 70,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 9,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 9,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 9 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 9 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 9,       !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 9 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 9 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  1_Office Equipment List,                !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 9,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads19,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 3
  VRF Zone Terminal 7,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 4
  VRF Zone Terminal 8,                    !- Zone Equipment Name 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 5
  VRF Zone Terminal 6,                    !- Zone Equipment Name 5
  5,                                      !- Zone Equipment Cooling Sequence 5
  5,                                      !- Zone Equipment Heating or No-Load Sequence 5
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 6
  VRF Zone Terminal 5,                    !- Zone Equipment Name 6
  6,                                      !- Zone Equipment Cooling Sequence 6
  6,                                      !- Zone Equipment Heating or No-Load Sequence 6
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 7
  VRF Zone Terminal 9,                    !- Zone Equipment Name 7
  7,                                      !- Zone Equipment Cooling Sequence 7
  7;                                      !- Zone Equipment Heating or No-Load Sequence 7

Sizing:Zone,
  1_Office,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1_Office Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  1_Office Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Office_DesignOutdoorAir,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  1_StairsBack,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  99.83974580464,                         !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface-100,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-101,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-101 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-102,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-102 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-177 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-182 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-186,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-187,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-188,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-188 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-188-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-188,                            !- Building Surface Name
  surface-188-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.42439, 54.773816, 4.95,              !- X,Y,Z Vertex 1 {m}
  22.42439, 54.773816, 2.85,              !- X,Y,Z Vertex 2 {m}
  24.42439, 54.773816, 2.85,              !- X,Y,Z Vertex 3 {m}
  24.42439, 54.773816, 4.95;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-190 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-195,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-196,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-197,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-197 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-198,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-198 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-269,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 11.1,             !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-270,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-271,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-272,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-272 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-273,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-273 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-274,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-274 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-40 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-43,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, -2.85,            !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-45,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-46,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-47,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-47 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-48,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-48 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-91 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-97,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-97 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 58.893281, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-98,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-98 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 58.893281, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 54.949502, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-99,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-99 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.949502, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged surface-185 - surface-185 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  19.967949160928;                        !- Surface Area {m2}

InternalMass,
  Merged surface-194 - surface-194 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  19.967949160928;                        !- Surface Area {m2}

InternalMass,
  Merged surface-44 - surface-44 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  19.967949160928;                        !- Surface Area {m2}

InternalMass,
  Merged surface-96 - surface-96 Reversed, !- Name
  STD_CEI1,                               !- Construction Name
  1_StairsBack,                           !- Zone Name
  19.967949160928;                        !- Surface Area {m2}

People,
  Circulation_People 29,                  !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.34365600480376,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 31,                  !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.34365600480376,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 33,                  !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.34365600480376,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 35,                  !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.34365600480376,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Circulation_People 37,                  !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2.34365600480376,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

Lights,
  Circulation_1_Lights 5,                 !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_LightSched_1,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  155.750003455238,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_2_Lights 5,                 !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_LightSched_2,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  155.750003455238,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_3_Lights 5,                 !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_LightSched_3,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  155.750003455238,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_B_Lights 5,                 !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_LightSched_B,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  155.750003455238,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Circulation_GF_Lights 5,                !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_LightSched_GF,                   !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  155.750003455238,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  Circulation_1_Equipment 5,              !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_EquipSched_1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.9407059477168,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_2_Equipment 5,              !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_EquipSched_2,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.9407059477168,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_3_Equipment 5,              !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_EquipSched_3,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.9407059477168,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_B_Equipment 5,              !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_EquipSched_B,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.9407059477168,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Circulation_GF_Equipment 5,             !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Office_EquipSched_GF,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.9407059477168,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 15,            !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 16,            !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 17,            !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 18,            !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Circulation_Infiltration 19,            !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  1_StairsBack Thermostat,                !- Name
  1_StairsBack,                           !- Zone or ZoneList Name
  1_StairsBack Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  1_StairsBack Thermostat Schedule,       !- Name
  1_StairsBack Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_StairsBack Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Circulation_Heating,                    !- Heating Setpoint Temperature Schedule Name
  Circulation_Cooling;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  1_StairsBack,                           !- Zone Name
  1_StairsBack Equipment List,            !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  1_StairsBack Return Air Node;           !- Zone Return Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Rads,                                   !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 76,                                !- Inlet Node Name
  Node 78,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  1_StairsBack Equipment List,            !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads,                                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  1_StairsBack,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Circulation_DesignOutdoorAir,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1_StairsBack Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  1_StairsBack Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  1_Toilets,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-104 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 4 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 5 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 6 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 7 {m}
  27.318484, 57.801993, 2.85;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-130 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-130,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-142 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 2 {m}
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.581974, 58.867569, 2.85,             !- X,Y,Z Vertex 4 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 5 {m}
  27.318484, 61.179532, 2.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-179 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-184 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-202,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-202 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 4 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 5 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 6 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 7 {m}
  30.239343, 54.396034, 5.6;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-203,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-203 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-204,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-205,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-205 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 5.6;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-206,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-206 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 5.6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-206-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-206,                            !- Building Surface Name
  surface-206-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.713183, 54.396034, 4.95,             !- X,Y,Z Vertex 1 {m}
  30.713183, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  31.713183, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.713183, 54.396034, 4.95;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-207,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-207 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  28.538734, 54.396034, 5.6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-207-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-207,                            !- Building Surface Name
  surface-207-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.40365, 54.396034, 4.95,              !- X,Y,Z Vertex 1 {m}
  27.40365, 54.396034, 2.85,              !- X,Y,Z Vertex 2 {m}
  28.40365, 54.396034, 2.85,              !- X,Y,Z Vertex 3 {m}
  28.40365, 54.396034, 4.95;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-208,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-208 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 1 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 3 {m}
  28.538734, 56.356523, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-209,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-209 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 1 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 2 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-210,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-210 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 1 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.239343, 54.396034, 5.6;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  1_Toilets Thermostat,                   !- Name
  1_Toilets,                              !- Zone or ZoneList Name
  1_Toilets Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 6;    !- Control Name 1

Schedule:Compact,
  1_Toilets Thermostat Schedule,          !- Name
  1_Toilets Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  1_Toilets Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Toilets_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 136,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  12,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  12;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {5c29bfed-ff09-418e-addc-0a41345c5372}, !- Name
  Schedule Day 136,                       !- Sunday Schedule:Day Name
  Schedule Day 136,                       !- Monday Schedule:Day Name
  Schedule Day 136,                       !- Tuesday Schedule:Day Name
  Schedule Day 136,                       !- Wednesday Schedule:Day Name
  Schedule Day 136,                       !- Thursday Schedule:Day Name
  Schedule Day 136,                       !- Friday Schedule:Day Name
  Schedule Day 136,                       !- Saturday Schedule:Day Name
  Schedule Day 136,                       !- Holiday Schedule:Day Name
  Schedule Day 136,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 136,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 136,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 136;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Toilets_Heating,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {5c29bfed-ff09-418e-addc-0a41345c5372}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 158,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  100,                                    !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  100;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {96f22cda-fd20-4084-a6e5-1c74f155ca58}, !- Name
  Schedule Day 158,                       !- Sunday Schedule:Day Name
  Schedule Day 158,                       !- Monday Schedule:Day Name
  Schedule Day 158,                       !- Tuesday Schedule:Day Name
  Schedule Day 158,                       !- Wednesday Schedule:Day Name
  Schedule Day 158,                       !- Thursday Schedule:Day Name
  Schedule Day 158,                       !- Friday Schedule:Day Name
  Schedule Day 158,                       !- Saturday Schedule:Day Name
  Schedule Day 158,                       !- Holiday Schedule:Day Name
  Schedule Day 158,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 158,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 158,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 158;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Toilets_Cooling,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {96f22cda-fd20-4084-a6e5-1c74f155ca58}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  1_Toilets,                              !- Zone Name
  1_Toilets Equipment List,               !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  1_Toilets Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                !- Zone Air Node Name
  1_Toilets Return Air Node;              !- Zone Return Air Node Name

NodeList,
  1_Toilets Exhaust Node List,            !- Name
  Node 160;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  Rads0,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 121,                               !- Inlet Node Name
  Node 122,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  1_ToiletExhaust,                        !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  80,                                     !- Pressure Rise {Pa}
  0.146,                                  !- Maximum Flow Rate {m3/s}
  Node 160,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Office_OccSched,                        !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Schedule:Day:Interval,
  Schedule Day 188,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {931e8c10-5023-4caa-a942-be9db2bbe795}, !- Name
  Schedule Day 188,                       !- Sunday Schedule:Day Name
  Schedule Day 188,                       !- Monday Schedule:Day Name
  Schedule Day 188,                       !- Tuesday Schedule:Day Name
  Schedule Day 188,                       !- Wednesday Schedule:Day Name
  Schedule Day 188,                       !- Thursday Schedule:Day Name
  Schedule Day 188,                       !- Friday Schedule:Day Name
  Schedule Day 188,                       !- Saturday Schedule:Day Name
  Schedule Day 188,                       !- Holiday Schedule:Day Name
  Schedule Day 188,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 188,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 188,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 188;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AHU_SupplyAirSched,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {931e8c10-5023-4caa-a942-be9db2bbe795}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Week:Daily,
  Schedule:Week:Daily {2910e648-fb75-4ff4-996f-2c3aa2e41e1f}, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  Schedule Day 61,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_OccSched,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {2910e648-fb75-4ff4-996f-2c3aa2e41e1f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  1_Toilets Equipment List,               !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads0,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  1_ToiletExhaust,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  1_Toilets,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Toilet_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  1_Toilets Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  1_Toilets Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Toilet_DesignOutdoorAir,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  1_ToiletStorage,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
