  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-141 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-178 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  1_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-181,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  1_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-181 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-182,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-182 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-183,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  1_ToiletStorage,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-184,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  1_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-184 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

Zone,
  2_ElevatorBack,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-176 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-189,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-189 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-190,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-190 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-191,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-191 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-192,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-192 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-193,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-193 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

Zone,
  2_ElevatorFront,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-173 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-225,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-225 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-226,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_ElevatorFront,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-228,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-228 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.046326, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.046326, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-229,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-229 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-230,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-230 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 8.35;             !- X,Y,Z Vertex 4 {m}

Zone,
  2_Meeting,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-159 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-220,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-220 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-221,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-221 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-222,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Meeting,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-222 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-223,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_Meeting,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 5.6,              !- X,Y,Z Vertex 2 {m}
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  46.114714, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-223-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-223,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 34.934675, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 34.934675, 6.453576,         !- X,Y,Z Vertex 2 {m}
  46.114714, 36.086563, 6.453576,         !- X,Y,Z Vertex 3 {m}
  46.114714, 36.086563, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-223-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-223,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 36.282852, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 36.282852, 6.453576,         !- X,Y,Z Vertex 2 {m}
  46.114714, 37.434741, 6.453576,         !- X,Y,Z Vertex 3 {m}
  46.114714, 37.434741, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-223-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-223,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 37.595402, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 37.595402, 6.453576,         !- X,Y,Z Vertex 2 {m}
  46.114714, 38.747291, 6.453576,         !- X,Y,Z Vertex 3 {m}
  46.114714, 38.747291, 8.000184;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-224,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_Meeting,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 5.6,              !- X,Y,Z Vertex 2 {m}
  46.114714, 32.633484, 5.6,              !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 8.35;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_Meeting Thermostat,                   !- Name
  2_Meeting,                              !- Zone or ZoneList Name
  2_Meeting Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 7;    !- Control Name 1

Schedule:Compact,
  2_Meeting Thermostat Schedule,          !- Name
  2_Meeting Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Meeting Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 2,                  !- Name
  2_Meeting,                              !- Zone or ZoneList Name
  Office_OccSched,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.008,                                  !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  MinIndoorTemp_Sched,                    !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  DeltaTemp_Sched,                        !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  MinOutdoorTemp_Sched,                   !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  MaxOutdoorTemp_Sched,                   !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  2_Meeting,                              !- Zone Name
  2_Meeting Equipment List,               !- Zone Conditioning Equipment List Name
  2_Meeting Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Node 72;                                !- Zone Return Air Node Name

NodeList,
  2_Meeting Inlet Node List,              !- Name
  Node 57;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 6,                             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 57,                                !- Zone Supply Air Node Name
  0.15;                                   !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads18,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 123,                               !- Inlet Node Name
  Node 124,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  2_Meeting Equipment List,               !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 6,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads18,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  2_Meeting,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  2_Meeting Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  2_Meeting Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  2_Office,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface-193 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-198 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-198,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-212 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-213 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-213,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-214 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 1 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 2 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  28.538734, 54.396034, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-215 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 1 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 2 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 3 {m}
  28.538734, 56.356523, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-216 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-216,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-217 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  30.239343, 54.396034, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-218 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 8.35;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-222 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  46.114714, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-228 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.046326, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.046326, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-236 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-238,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-238 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.036282, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.036282, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 5.6;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-239,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-239 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.036282, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.036282, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 8.35;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-240,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.036282, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.036282, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 8.35;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-243,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-243 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.046326, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.036282, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-244,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-244 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.047275, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-245,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-245 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.036282, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.046578, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-247,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.036282, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.036282, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-248,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  46.114714, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 39.037419, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 39.037419, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 40.189989, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 40.189989, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-10,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 53.952637, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 53.952637, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 55.105208, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 55.105208, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-11,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 55.308566, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 55.308566, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 56.461137, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 56.461137, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-12,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 52.596708, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 52.596708, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 53.749279, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 53.749279, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-13,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 51.240779, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 51.240779, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 52.39335, 6.451598,          !- X,Y,Z Vertex 3 {m}
  46.114714, 52.39335, 8.000184;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-14,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 58.020424, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 58.020424, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 59.172995, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 59.172995, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-15,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 56.664495, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 56.664495, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 57.817066, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 57.817066, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 40.393348, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 40.393348, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 41.545918, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 41.545918, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 41.749277, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 41.749277, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 42.901847, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 42.901847, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-4,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 44.461135, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 44.461135, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 45.613705, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 45.613705, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-5,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 43.105206, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 43.105206, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 44.257776, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 44.257776, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-6,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 48.528921, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 48.528921, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 49.681492, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 49.681492, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-7,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 49.88485, 8.000184,          !- X,Y,Z Vertex 1 {m}
  46.114714, 49.88485, 6.451598,          !- X,Y,Z Vertex 2 {m}
  46.114714, 51.037421, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 51.037421, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-8,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 47.172992, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 47.172992, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 48.325563, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 48.325563, 8.000184;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-248-opening-9,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-248,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 45.817064, 8.000184,         !- X,Y,Z Vertex 1 {m}
  46.114714, 45.817064, 6.451598,         !- X,Y,Z Vertex 2 {m}
  46.114714, 46.969634, 6.451598,         !- X,Y,Z Vertex 3 {m}
  46.114714, 46.969634, 8.000184;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-250,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-250 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  37.036282, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  37.046326, 38.871165, 5.6,              !- X,Y,Z Vertex 4 {m}
  31.581974, 38.871165, 5.6,              !- X,Y,Z Vertex 5 {m}
  31.581974, 49.975823, 5.6,              !- X,Y,Z Vertex 6 {m}
  27.318484, 49.975823, 5.6,              !- X,Y,Z Vertex 7 {m}
  27.318484, 52.559673, 5.6,              !- X,Y,Z Vertex 8 {m}
  21.877437, 52.559673, 5.6,              !- X,Y,Z Vertex 9 {m}
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 10 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 11 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 12 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 13 {m}
  28.538734, 56.356523, 5.6;              !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  surface-251,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-251 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.046326, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.036282, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 4 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 5 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 6 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 7 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 8 {m}
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 9 {m}
  21.877437, 52.559673, 8.35,             !- X,Y,Z Vertex 10 {m}
  27.318484, 52.559673, 8.35,             !- X,Y,Z Vertex 11 {m}
  27.318484, 49.975823, 8.35,             !- X,Y,Z Vertex 12 {m}
  31.581974, 49.975823, 8.35,             !- X,Y,Z Vertex 13 {m}
  31.581974, 38.871165, 8.35;             !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  surface-252,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  31.581974, 38.871165, 5.6,              !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-253,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 8.35,             !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 5.6,              !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 5.6,              !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-253-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-253,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 44.208858, 8.15,             !- X,Y,Z Vertex 1 {m}
  31.581974, 44.208858, 6.601168,         !- X,Y,Z Vertex 2 {m}
  31.581974, 39.225379, 6.601168,         !- X,Y,Z Vertex 3 {m}
  31.581974, 39.225379, 8.15;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-253-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-253,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 49.48122, 8.15,              !- X,Y,Z Vertex 1 {m}
  31.581974, 49.48122, 6.596405,          !- X,Y,Z Vertex 2 {m}
  31.581974, 44.497741, 6.596405,         !- X,Y,Z Vertex 3 {m}
  31.581974, 44.497741, 8.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-254,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 5.6,              !- X,Y,Z Vertex 2 {m}
  31.581974, 49.975823, 5.6,              !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 8.35;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-254-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-254,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.530284, 49.975823, 8.15,             !- X,Y,Z Vertex 1 {m}
  27.530284, 49.975823, 6.587214,         !- X,Y,Z Vertex 2 {m}
  31.411746, 49.975823, 6.587214,         !- X,Y,Z Vertex 3 {m}
  31.411746, 49.975823, 8.15;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-255,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-256,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 8.35,             !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 52.559673, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 52.559673, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-257,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  2_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 5.6,              !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 8.35;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged surface-241 - surface-241 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  2_Office,                               !- Zone Name
  18.6546195;                             !- Surface Area {m2}

InternalMass,
  Merged surface-242 - surface-242 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  2_Office,                               !- Zone Name
  13.536633;                              !- Surface Area {m2}

InternalMass,
  Merged surface-249 - surface-249 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  2_Office,                               !- Zone Name
  42.6933986848675;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  2_Office Thermostat,                    !- Name
  2_Office,                               !- Zone or ZoneList Name
  2_Office Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 8;    !- Control Name 1

Schedule:Compact,
  2_Office Thermostat Schedule,           !- Name
  2_Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 3,                  !- Name
  2_Office,                               !- Zone or ZoneList Name
  Office_OccSched,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.008,                                  !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  MinIndoorTemp_Sched,                    !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  DeltaTemp_Sched,                        !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  MinOutdoorTemp_Sched,                   !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  MaxOutdoorTemp_Sched,                   !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  2_Office,                               !- Zone Name
  2_Office Equipment List,                !- Zone Conditioning Equipment List Name
  2_Office Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Node 52;                                !- Zone Return Air Node Name

NodeList,
  2_Office Inlet Node List,               !- Name
  Node 51;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 7,                             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 51,                                !- Zone Supply Air Node Name
  0.41;                                   !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads17,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 125,                               !- Inlet Node Name
  Node 126,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  2_Office Equipment List,                !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 7,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads17,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  2_Office,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  2_Office Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  2_Office Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  2_Toilets,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-192 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-201 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-202 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 4 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 5 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 6 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 7 {m}
  27.318484, 61.179532, 5.6;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-211,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-211 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 4 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 5 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 6 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 7 {m}
  30.239343, 54.396034, 8.35;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-212,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-212 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-213,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-213 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  28.538734, 54.396034, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-214,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-214 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  28.538734, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 3 {m}
  28.538734, 56.356523, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-215,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-215 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 1 {m}
  28.538734, 56.356523, 5.6,              !- X,Y,Z Vertex 2 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-216,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-216 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 1 {m}
  30.239343, 56.356523, 5.6,              !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 3 {m}
  30.239343, 54.396034, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-217,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-217 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 5.6,              !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 8.35;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-218,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-218 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 5.6,               !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 8.35;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-219,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_Toilets,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 5.6,               !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  2_Toilets Thermostat,                   !- Name
  2_Toilets,                              !- Zone or ZoneList Name
  2_Toilets Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 9;    !- Control Name 1

Schedule:Compact,
  2_Toilets Thermostat Schedule,          !- Name
  2_Toilets Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  2_Toilets Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Toilets_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  2_Toilets,                              !- Zone Name
  2_Toilets Equipment List,               !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  2_Toilets Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  2_Toilets Return Air Node;              !- Zone Return Air Node Name

NodeList,
  2_Toilets Exhaust Node List,            !- Name
  Node 163;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  Rads1,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 133,                               !- Inlet Node Name
  Node 134,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  2_ToiletExhaust,                        !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  80,                                     !- Pressure Rise {Pa}
  0.146,                                  !- Maximum Flow Rate {m3/s}
  Node 163,                               !- Air Inlet Node Name
  Node 164,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Office_OccSched,                        !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  2_Toilets Equipment List,               !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads1,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  2_ToiletExhaust,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  2_Toilets,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Toilet_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  2_Toilets Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  2_Toilets Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  2_ToiletStorage,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-181 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 5.6;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-191 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-197 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  2_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-199,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  2_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-199 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-200,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  2_ToiletStorage,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-201,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  2_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-201 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 5.6,              !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 5.6,              !- X,Y,Z Vertex 3 {m}
  27.318484, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

Zone,
  3_ElevatorBack,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-189 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-272 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-275,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_ElevatorBack,                         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 11.1,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 11.1,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-276,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-276 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-277,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-277 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-278,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_ElevatorBack,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-278 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

Zone,
  3_ElevatorFront,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-225 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-283 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-288,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_ElevatorFront,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 11.1,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 11.1,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-289,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_ElevatorFront,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-291,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-291 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.046578, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.046578, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-292,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-292 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 11.1;             !- X,Y,Z Vertex 4 {m}

Zone,
  3_Office,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface-220 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 8.35,             !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-239 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-239,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.036282, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  37.036282, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 8.35;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-245 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.046578, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.036282, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-251 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-251,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.036282, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.046326, 38.871165, 8.35,             !- X,Y,Z Vertex 4 {m}
  31.581974, 38.871165, 8.35,             !- X,Y,Z Vertex 5 {m}
  31.581974, 49.975823, 8.35,             !- X,Y,Z Vertex 6 {m}
  27.318484, 49.975823, 8.35,             !- X,Y,Z Vertex 7 {m}
  27.318484, 52.559673, 8.35,             !- X,Y,Z Vertex 8 {m}
  21.877437, 52.559673, 8.35,             !- X,Y,Z Vertex 9 {m}
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 10 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 11 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 12 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 13 {m}
  28.538734, 56.356523, 8.35;             !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  surface-274 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-278 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-278,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-285 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-286 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-291 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.046578, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.046578, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-297 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.396034, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-298 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 54.396034, 11.1,             !- X,Y,Z Vertex 1 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-299 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-299,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 56.356523, 11.1,             !- X,Y,Z Vertex 1 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 2 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  28.538734, 54.396034, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-300 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 11.1,             !- X,Y,Z Vertex 1 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 2 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 3 {m}
  28.538734, 56.356523, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-301 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-301,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 54.396034, 11.1,             !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-302 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-302,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 11.1,              !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  30.239343, 54.396034, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-303 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Office,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-303,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 11.1,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 11.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-305,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 11.1,             !- X,Y,Z Vertex 2 {m}
  37.036282, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  37.046578, 38.871165, 11.1,             !- X,Y,Z Vertex 4 {m}
  38.954473, 38.871165, 11.1,             !- X,Y,Z Vertex 5 {m}
  38.954473, 32.633484, 11.1;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-306,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 8.35,             !- X,Y,Z Vertex 2 {m}
  46.114714, 32.633484, 8.35,             !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-307,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 11.1,             !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 8.35,             !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  46.114714, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 58.020041, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 58.020041, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 59.172995, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 59.172995, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-10,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 40.430152, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 40.430152, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 41.583107, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 41.583107, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-11,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 39.077084, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 39.077084, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 40.230038, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 40.230038, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-12,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 36.370947, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 36.370947, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 37.523901, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 37.523901, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-13,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 37.724015, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 37.724015, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 38.87697, 9.155424,          !- X,Y,Z Vertex 3 {m}
  46.114714, 38.87697, 10.70394;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-14,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 43.136289, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 43.136289, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 44.289243, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 44.289243, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-15,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 41.78322, 10.70394,          !- X,Y,Z Vertex 1 {m}
  46.114714, 41.78322, 9.155424,          !- X,Y,Z Vertex 2 {m}
  46.114714, 42.936175, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 42.936175, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-16,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 44.489357, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 44.489357, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 45.642312, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 45.642312, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-17,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 45.842425, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 45.842425, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 46.99538, 9.155424,          !- X,Y,Z Vertex 3 {m}
  46.114714, 46.99538, 10.70394;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-18,                 !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 35.017879, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 35.017879, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 36.170833, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 36.170833, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 56.666972, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 56.666972, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 57.819927, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 57.819927, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 55.313904, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 55.313904, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 56.466858, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 56.466858, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-4,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 52.607767, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 52.607767, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 53.760722, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 53.760722, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-5,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 53.960836, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 53.960836, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 55.11379, 9.155424,          !- X,Y,Z Vertex 3 {m}
  46.114714, 55.11379, 10.70394;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-6,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 48.548562, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 48.548562, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 49.701517, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 49.701517, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-7,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 47.195494, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 47.195494, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 48.348448, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 48.348448, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-8,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 49.90163, 10.70394,          !- X,Y,Z Vertex 1 {m}
  46.114714, 49.90163, 9.155424,          !- X,Y,Z Vertex 2 {m}
  46.114714, 51.054585, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 51.054585, 10.70394;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-307-opening-9,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-307,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 51.254699, 10.70394,         !- X,Y,Z Vertex 1 {m}
  46.114714, 51.254699, 9.155424,         !- X,Y,Z Vertex 2 {m}
  46.114714, 52.407653, 9.155424,         !- X,Y,Z Vertex 3 {m}
  46.114714, 52.407653, 10.70394;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-308,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  37.036282, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  37.036282, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-310,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.046578, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.036282, 61.179532, 11.1,             !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 11.1,              !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 11.1,              !- X,Y,Z Vertex 4 {m}
  30.239343, 54.396034, 11.1,             !- X,Y,Z Vertex 5 {m}
  30.239343, 56.356523, 11.1,             !- X,Y,Z Vertex 6 {m}
  28.538734, 56.356523, 11.1,             !- X,Y,Z Vertex 7 {m}
  28.538734, 54.396034, 11.1,             !- X,Y,Z Vertex 8 {m}
  27.318484, 54.396034, 11.1,             !- X,Y,Z Vertex 9 {m}
  27.318484, 54.773816, 11.1,             !- X,Y,Z Vertex 10 {m}
  21.877437, 54.773816, 11.1,             !- X,Y,Z Vertex 11 {m}
  21.877437, 52.559673, 11.1,             !- X,Y,Z Vertex 12 {m}
  27.318484, 52.559673, 11.1,             !- X,Y,Z Vertex 13 {m}
  27.318484, 49.975823, 11.1,             !- X,Y,Z Vertex 14 {m}
  31.581974, 49.975823, 11.1,             !- X,Y,Z Vertex 15 {m}
  31.581974, 38.871165, 11.1;             !- X,Y,Z Vertex 16 {m}

BuildingSurface:Detailed,
  surface-311,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 8.35,             !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-312,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 11.1,             !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 52.559673, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 52.559673, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-313,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 50.693621, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 50.693621, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-313 1,                          !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 50.693621, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 50.693621, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-314,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 8.35,             !- X,Y,Z Vertex 2 {m}
  31.581974, 49.975823, 8.35,             !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 11.1;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-314-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-314,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.530284, 49.975823, 10.9,             !- X,Y,Z Vertex 1 {m}
  27.530284, 49.975823, 9.35297,          !- X,Y,Z Vertex 2 {m}
  31.411746, 49.975823, 9.35297,          !- X,Y,Z Vertex 3 {m}
  31.411746, 49.975823, 10.9;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-315,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_Office,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 11.1,             !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 8.35,             !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-315-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-315,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 44.208858, 10.9,             !- X,Y,Z Vertex 1 {m}
  31.581974, 44.208858, 9.35223,          !- X,Y,Z Vertex 2 {m}
  31.581974, 39.225379, 9.35223,          !- X,Y,Z Vertex 3 {m}
  31.581974, 39.225379, 10.9;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-315-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-315,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 49.48122, 10.9,              !- X,Y,Z Vertex 1 {m}
  31.581974, 49.48122, 9.353282,          !- X,Y,Z Vertex 2 {m}
  31.581974, 44.497741, 9.353282,         !- X,Y,Z Vertex 3 {m}
  31.581974, 44.497741, 10.9;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-316,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 38.871165, 11.1,             !- X,Y,Z Vertex 1 {m}
  31.581974, 38.871165, 8.35,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 8.35,             !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-317,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_Office,                               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.036282, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  37.036282, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 11.1;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged surface-309 - surface-309 Reversed, !- Name
  STD_PAR1,                               !- Construction Name
  3_Office,                               !- Zone Name
  61.3480157838922;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  3_Office Thermostat,                    !- Name
  3_Office,                               !- Zone or ZoneList Name
  3_Office Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 11;   !- Control Name 1

Schedule:Compact,
  3_Office Thermostat Schedule,           !- Name
  3_Office Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3_Office Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneVentilation:DesignFlowRate,
  Natural Ventilation 4,                  !- Name
  3_Office,                               !- Zone or ZoneList Name
  Office_OccSched,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.008,                                  !- Flow Rate per Person {m3/s-person}
  5,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0.606,                                  !- Constant Term Coefficient
  0.03636,                                !- Temperature Term Coefficient
  0.1177,                                 !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  18,                                     !- Minimum Indoor Temperature {C}
  MinIndoorTemp_Sched,                    !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1,                                      !- Delta Temperature {deltaC}
  DeltaTemp_Sched,                        !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  MinOutdoorTemp_Sched,                   !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  MaxOutdoorTemp_Sched,                   !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  3_Office,                               !- Zone Name
  3_Office Equipment List,                !- Zone Conditioning Equipment List Name
  3_Office Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  3_Office Exhaust Node List,             !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 73;                                !- Zone Return Air Node Name

NodeList,
  3_Office Inlet Node List,               !- Name
  Node 16,                                !- Node Name 1
  Node 117,                               !- Node Name 2
  Node 182,                               !- Node Name 3
  Node 184,                               !- Node Name 4
  Node 186,                               !- Node Name 5
  Node 194,                               !- Node Name 6
  Node 196,                               !- Node Name 7
  Node 198;                               !- Node Name 8

NodeList,
  3_Office Exhaust Node List,             !- Name
  Node 116,                               !- Node Name 1
  Node 181,                               !- Node Name 2
  Node 183,                               !- Node Name 3
  Node 185,                               !- Node Name 4
  Node 192,                               !- Node Name 5
  Node 195,                               !- Node Name 6
  Node 197;                               !- Node Name 7

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 8,                             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 16,                                !- Zone Supply Air Node Name
  0.41;                                   !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads16,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 131,                               !- Inlet Node Name
  Node 132,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal,                      !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 116,                               !- Terminal Unit Air Inlet Node Name
  Node 117,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan,                  !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal OA Mixer,             !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil,         !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil,         !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan,                  !- Name
  Always On Discrete 73,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 117,                               !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete 73,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal OA Mixer,             !- Name
  VRF Zone Terminal Mixer Outlet Node,    !- Mixed Air Node Name
  VRF Zone Terminal Outdoor Air Node,     !- Outdoor Air Stream Node Name
  VRF Zone Terminal Relief Node Name,     !- Relief Air Stream Node Name
  Node 116;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal Outdoor Air Node;     !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil,         !- Name
  Always On Discrete 74,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal Mixer Outlet Node,    !- Coil Air Inlet Node
  VRF Zone Terminal Cooling Coil Outlet Node; !- Coil Air Outlet Node

Schedule:Constant,
  Always On Discrete 74,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil,         !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 13,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 181,                               !- Terminal Unit Air Inlet Node Name
  Node 182,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 13,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 13 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 13,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 13,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 13,               !- Name
  Always On Discrete 77,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 13 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 182,                               !- Air Outlet Node Name
  Fan On Off Power Curve 20,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete 77,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 13 OA Mixer,          !- Name
  VRF Zone Terminal 13 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 13 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 13 Relief Node Name,  !- Relief Air Stream Node Name
  Node 181;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 13 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 13,      !- Name
  Always On Discrete 78,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 13,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 13,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 13 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 13 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Schedule:Constant,
  Always On Discrete 78,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 13,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 13 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 13 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 14,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 183,                               !- Terminal Unit Air Inlet Node Name
  Node 184,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 14,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 14 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 14,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 14,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 14,               !- Name
  Always On Discrete 77,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 14 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 184,                               !- Air Outlet Node Name
  Fan On Off Power Curve 21,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 20,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 14 OA Mixer,          !- Name
  VRF Zone Terminal 14 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 14 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 14 Relief Node Name,  !- Relief Air Stream Node Name
  Node 183;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 14 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 14,      !- Name
  Always On Discrete 78,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 14,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 14,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 14 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 14 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 14,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 14 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 14 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 15,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 185,                               !- Terminal Unit Air Inlet Node Name
  Node 186,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 15,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 15 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 15,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 15,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 15,               !- Name
  Always On Discrete 77,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 15 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 186,                               !- Air Outlet Node Name
  Fan On Off Power Curve 22,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 21,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 15 OA Mixer,          !- Name
  VRF Zone Terminal 15 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 15 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 15 Relief Node Name,  !- Relief Air Stream Node Name
  Node 185;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 15 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 15,      !- Name
  Always On Discrete 78,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 15,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 15,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 15 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 15 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 15,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 15 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 15 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 16,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 192,                               !- Terminal Unit Air Inlet Node Name
  Node 194,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 16,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 16 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 16,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 16,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 16,               !- Name
  Always On Discrete 77,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 16 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 194,                               !- Air Outlet Node Name
  Fan On Off Power Curve 23,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 22,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 16 OA Mixer,          !- Name
  VRF Zone Terminal 16 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 16 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 16 Relief Node Name,  !- Relief Air Stream Node Name
  Node 192;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 16 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 16,      !- Name
  Always On Discrete 78,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 16,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 16,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 16 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 16 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 16,      !- Name
  Always On Discrete 79,                  !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 16 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 16 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Schedule:Constant,
  Always On Discrete 79,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 17,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 195,                               !- Terminal Unit Air Inlet Node Name
  Node 196,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 17,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 17 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 17,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 17,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 17,               !- Name
  Always On Discrete 77,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 17 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 196,                               !- Air Outlet Node Name
  Fan On Off Power Curve 24,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 23,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 17 OA Mixer,          !- Name
  VRF Zone Terminal 17 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 17 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 17 Relief Node Name,  !- Relief Air Stream Node Name
  Node 195;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 17 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 17,      !- Name
  Always On Discrete 78,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 17,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 17,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 17 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 17 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 17,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 17 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 17 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 18,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 197,                               !- Terminal Unit Air Inlet Node Name
  Node 198,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Always On Discrete 76,                  !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 18,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 18 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 18,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 18,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Schedule:Constant,
  Always On Discrete 76,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:OnOff,
  VRF Zone Terminal Fan 18,               !- Name
  Always On Discrete 77,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 18 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 198,                               !- Air Outlet Node Name
  Fan On Off Power Curve 25,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 24,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 18 OA Mixer,          !- Name
  VRF Zone Terminal 18 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 18 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 18 Relief Node Name,  !- Relief Air Stream Node Name
  Node 197;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 18 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 18,      !- Name
  Always On Discrete 78,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 18,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 18,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 18 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 18 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 18,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 18 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 18 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  3_Office Equipment List,                !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 8,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads16,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 3
  VRF Zone Terminal,                      !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 4
  VRF Zone Terminal 13,                   !- Zone Equipment Name 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 5
  VRF Zone Terminal 14,                   !- Zone Equipment Name 5
  5,                                      !- Zone Equipment Cooling Sequence 5
  5,                                      !- Zone Equipment Heating or No-Load Sequence 5
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 6
  VRF Zone Terminal 15,                   !- Zone Equipment Name 6
  6,                                      !- Zone Equipment Cooling Sequence 6
  6,                                      !- Zone Equipment Heating or No-Load Sequence 6
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 7
  VRF Zone Terminal 16,                   !- Zone Equipment Name 7
  7,                                      !- Zone Equipment Cooling Sequence 7
  7,                                      !- Zone Equipment Heating or No-Load Sequence 7
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 8
  VRF Zone Terminal 17,                   !- Zone Equipment Name 8
  8,                                      !- Zone Equipment Cooling Sequence 8
  8,                                      !- Zone Equipment Heating or No-Load Sequence 8
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 9
  VRF Zone Terminal 18,                   !- Zone Equipment Name 9
  9,                                      !- Zone Equipment Cooling Sequence 9
  9;                                      !- Zone Equipment Heating or No-Load Sequence 9

Sizing:Zone,
  3_Office,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  3_Office Design Spec Zone Air Dist,     !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  3_Office Design Spec Zone Air Dist,     !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  3_Toilets,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-211 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 4 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 5 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 6 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 7 {m}
  27.318484, 61.179532, 8.35;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-277 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-277,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-281 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-296,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 11.1,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 11.1,              !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 11.1,             !- X,Y,Z Vertex 4 {m}
  28.538734, 54.396034, 11.1,             !- X,Y,Z Vertex 5 {m}
  28.538734, 56.356523, 11.1,             !- X,Y,Z Vertex 6 {m}
  30.239343, 56.356523, 11.1,             !- X,Y,Z Vertex 7 {m}
  30.239343, 54.396034, 11.1;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-297,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-297 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-298,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-298 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.396034, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  28.538734, 54.396034, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-299,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-299 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 54.396034, 11.1,             !- X,Y,Z Vertex 1 {m}
  28.538734, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 3 {m}
  28.538734, 56.356523, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-300,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-300 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.538734, 56.356523, 11.1,             !- X,Y,Z Vertex 1 {m}
  28.538734, 56.356523, 8.35,             !- X,Y,Z Vertex 2 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-301,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-301 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 56.356523, 11.1,             !- X,Y,Z Vertex 1 {m}
  30.239343, 56.356523, 8.35,             !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 3 {m}
  30.239343, 54.396034, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-302,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-302 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.239343, 54.396034, 11.1,             !- X,Y,Z Vertex 1 {m}
  30.239343, 54.396034, 8.35,             !- X,Y,Z Vertex 2 {m}
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 3 {m}
  32.11387, 54.396034, 11.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-303,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-303 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 11.1,              !- X,Y,Z Vertex 1 {m}
  32.11387, 54.396034, 8.35,              !- X,Y,Z Vertex 2 {m}
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 3 {m}
  32.11387, 61.179532, 11.1;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-304,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_Toilets,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 61.179532, 11.1,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 8.35,              !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  3_Toilets Thermostat,                   !- Name
  3_Toilets,                              !- Zone or ZoneList Name
  3_Toilets Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 12;   !- Control Name 1

Schedule:Compact,
  3_Toilets Thermostat Schedule,          !- Name
  3_Toilets Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  3_Toilets Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Toilets_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  3_Toilets,                              !- Zone Name
  3_Toilets Equipment List,               !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  3_Toilets Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  3_Toilets Return Air Node;              !- Zone Return Air Node Name

NodeList,
  3_Toilets Exhaust Node List,            !- Name
  Node 165;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  Rads2,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 129,                               !- Inlet Node Name
  Node 130,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  80,                                     !- Pressure Rise {Pa}
  0.088,                                  !- Maximum Flow Rate {m3/s}
  Node 165,                               !- Air Inlet Node Name
  Node 166,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Office_OccSched,                        !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  3_Toilets Equipment List,               !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads2,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  3_Toilets,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Toilet_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  3_Toilets Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  3_Toilets Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  3_ToiletStorage,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-199 Reversed,                   !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 8.35;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-273 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-276 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  3_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-279,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  3_ToiletStorage,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 11.1,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 11.1,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-280,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  3_ToiletStorage,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 61.179532, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-281,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  3_ToiletStorage,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-281 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 11.1,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 8.35,             !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 8.35,             !- X,Y,Z Vertex 3 {m}
  27.318484, 61.179532, 11.1;             !- X,Y,Z Vertex 4 {m}

Zone,
  B_Canteen,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface-103 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-111 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  37.229207, 55.038121, 0,                !- X,Y,Z Vertex 3 {m}
  37.229207, 54.773816, 0,                !- X,Y,Z Vertex 4 {m}
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 5 {m}
  33.04278, 49.612639, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-118 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 4 {m}
  37.229207, 58.867569, 0,                !- X,Y,Z Vertex 5 {m}
  37.229207, 55.038121, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-124 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 44.285998, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-133 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-138 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 1 {m}
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 2 {m}
  31.581974, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-139 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 1 {m}
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-18 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.208999, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-28,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.229207, 58.867569, -2.85,            !- X,Y,Z Vertex 1 {m}
  37.229207, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-29,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-29 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-30,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-30 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.229207, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  37.229207, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 54.773816, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-31,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-31 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.229207, 55.038121, 0,                !- X,Y,Z Vertex 1 {m}
  37.229207, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-32,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-32 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 57.801993, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-324 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-324,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 50.693621, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 52.559673, 0,                !- X,Y,Z Vertex 4 {m}
  27.011029, 52.559673, 0,                !- X,Y,Z Vertex 5 {m}
  27.011029, 50.693621, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-327,                            !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 61.179532, -2.85,            !- X,Y,Z Vertex 1 {m}
  47.319301, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  31.208999, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  31.208999, 49.338605, -2.85,            !- X,Y,Z Vertex 4 {m}
  27.011029, 49.338605, -2.85,            !- X,Y,Z Vertex 5 {m}
  27.011029, 52.559673, -2.85,            !- X,Y,Z Vertex 6 {m}
  24.994645, 52.559673, -2.85,            !- X,Y,Z Vertex 7 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 8 {m}
  37.229207, 54.773816, -2.85,            !- X,Y,Z Vertex 9 {m}
  37.229207, 58.867569, -2.85,            !- X,Y,Z Vertex 10 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 11 {m}
  24.994645, 61.179532, -2.85;            !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  surface-328,                            !- Name
  Roof,                                   !- Surface Type
  STD_CEIL,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  27.011029, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  27.011029, 49.338605, 0,                !- X,Y,Z Vertex 4 {m}
  31.208999, 49.338605, 0,                !- X,Y,Z Vertex 5 {m}
  31.208999, 44.285998, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-329,                            !- Name
  Roof,                                   !- Surface Type
  STD_ROO1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 50.693621, 0,                !- X,Y,Z Vertex 2 {m}
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 3 {m}
  27.011029, 49.975823, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-33,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-33 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 1 {m}
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 2 {m}
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-330,                            !- Name
  Roof,                                   !- Surface Type
  STD_ROO1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  47.319301, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-330-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-330,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.107501, 55.374522, 0,                !- X,Y,Z Vertex 1 {m}
  47.107501, 59.189918, 0,                !- X,Y,Z Vertex 2 {m}
  46.17662, 59.189918, 0,                 !- X,Y,Z Vertex 3 {m}
  46.17662, 55.374522, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-330-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-330,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.107501, 49.913783, 0,                !- X,Y,Z Vertex 1 {m}
  47.107501, 54.803314, 0,                !- X,Y,Z Vertex 2 {m}
  46.17662, 54.803314, 0,                 !- X,Y,Z Vertex 3 {m}
  46.17662, 49.913783, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-330-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-330,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.107501, 45.401478, 0,                !- X,Y,Z Vertex 1 {m}
  47.107501, 49.301409, 0,                !- X,Y,Z Vertex 2 {m}
  46.17662, 49.301409, 0,                 !- X,Y,Z Vertex 3 {m}
  46.17662, 45.401478, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-331,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.011029, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.011029, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-332,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.011029, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.011029, 49.338605, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.011029, 49.338605, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-333,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.011029, 49.338605, 0,                !- X,Y,Z Vertex 1 {m}
  27.011029, 49.338605, -2.85,            !- X,Y,Z Vertex 2 {m}
  31.208999, 49.338605, -2.85,            !- X,Y,Z Vertex 3 {m}
  31.208999, 49.338605, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-334,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.208999, 49.338605, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 49.338605, -2.85,            !- X,Y,Z Vertex 2 {m}
  31.208999, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  31.208999, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-335,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-335 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  47.319301, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  47.319301, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-336,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  47.319301, 61.179532, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-337,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  47.319301, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  47.319301, 61.179532, -2.85,            !- X,Y,Z Vertex 3 {m}
  47.319301, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-34,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-34 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-4 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-41 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-42 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-47 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-52 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  InternalPartition_71,                   !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-60 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_Canteen,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged surface-35 - surface-35 Reversed, !- Name
  STD_PART,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  28.24556055;                            !- Surface Area {m2}

InternalMass,
  Merged surface-36 - surface-36 Reversed, !- Name
  STD_PART,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  11.66719605;                            !- Surface Area {m2}

InternalMass,
  Merged surface-37 - surface-37 Reversed, !- Name
  STD_PART,                               !- Construction Name
  B_Canteen,                              !- Zone Name
  28.24556055;                            !- Surface Area {m2}

People,
  Canteen_People 1,                       !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Canteen_Occupancy,                      !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  33.9393734488413,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

People,
  Office_People 5,                        !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Office_OccSched,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4.50300244322076,                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ActivityLevel;                          !- Activity Level Schedule Name

Lights,
  Canteen_Lights 1,                       !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Office_LightSched_B,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  2255.4750019162,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Office_B_Lights 1,                      !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Office_LightSched_B,                    !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  787.09780906033,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.45,                                   !- Fraction Radiant
  0,                                      !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  Canteen_Equipment 1,                    !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Canteen_EquipSched,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  534.952404300637,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ElectricEquipment,
  Office_B_Equipment 1,                   !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Office_EquipSched_B,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  477.533052197942,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.00765,                                !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration 5,                  !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  Infiltration,                           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  B_Canteen Thermostat,                   !- Name
  B_Canteen,                              !- Zone or ZoneList Name
  B_Canteen Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 14;   !- Control Name 1

Schedule:Compact,
  B_Canteen Thermostat Schedule,          !- Name
  B_Canteen Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  B_Canteen Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Canteen_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Canteen_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 148,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  12,                                     !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  23,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  12;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {1a93c5de-b4c1-4ee4-87ca-9755262af064}, !- Name
  Schedule Day 148,                       !- Sunday Schedule:Day Name
  Schedule Day 148,                       !- Monday Schedule:Day Name
  Schedule Day 148,                       !- Tuesday Schedule:Day Name
  Schedule Day 148,                       !- Wednesday Schedule:Day Name
  Schedule Day 148,                       !- Thursday Schedule:Day Name
  Schedule Day 148,                       !- Friday Schedule:Day Name
  Schedule Day 148,                       !- Saturday Schedule:Day Name
  Schedule Day 148,                       !- Holiday Schedule:Day Name
  Schedule Day 148,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 148,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 148,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 148;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Canteen_Heating,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {1a93c5de-b4c1-4ee4-87ca-9755262af064}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 168,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  100,                                    !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  100;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {568244f6-8afa-450c-8259-bc904dd08873}, !- Name
  Schedule Day 168,                       !- Sunday Schedule:Day Name
  Schedule Day 168,                       !- Monday Schedule:Day Name
  Schedule Day 168,                       !- Tuesday Schedule:Day Name
  Schedule Day 168,                       !- Wednesday Schedule:Day Name
  Schedule Day 168,                       !- Thursday Schedule:Day Name
  Schedule Day 168,                       !- Friday Schedule:Day Name
  Schedule Day 168,                       !- Saturday Schedule:Day Name
  Schedule Day 168,                       !- Holiday Schedule:Day Name
  Schedule Day 168,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 168,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 168,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 168;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Canteen_Cooling,                        !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {568244f6-8afa-450c-8259-bc904dd08873}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  B_Canteen,                              !- Zone Name
  B_Canteen Equipment List,               !- Zone Conditioning Equipment List Name
  B_Canteen Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 80;                                !- Zone Return Air Node Name

NodeList,
  B_Canteen Inlet Node List,              !- Name
  Node 79;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 10,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 79,                                !- Zone Supply Air Node Name
  0.462;                                  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads111,                                !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 127,                               !- Inlet Node Name
  Node 128,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  B_Canteen Equipment List,               !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 10,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads111,                                !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  B_Canteen,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  B_Canteen Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  B_Canteen Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  B_Elevator,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-34 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  B_Elevator,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-38,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Elevator,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, -2.85,            !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-39,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Elevator,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-39 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-40,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Elevator,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-40 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-41,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Elevator,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-41 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-42,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Elevator,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-42 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

Zone,
  B_ElevatorFront,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-26 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  B_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  B_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-63,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_ElevatorFront,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-64,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-64 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-65,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_ElevatorFront,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-66,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_ElevatorFront,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-66 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 0;                !- X,Y,Z Vertex 4 {m}

Zone,
  B_PlantRoom,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-11 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 36.490362, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 36.490362, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-12 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 36.490362, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 36.490362, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 36.490362, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-140 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  41.197599, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  41.197599, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-335 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-335,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  47.319301, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-338,                            !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 44.285998, -2.85,            !- X,Y,Z Vertex 1 {m}
  47.319301, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 4 {m}
  41.197599, 36.490362, -2.85,            !- X,Y,Z Vertex 5 {m}
  41.197599, 44.285998, -2.85;            !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-339,                            !- Name
  Roof,                                   !- Surface Type
  STD_ROO1,                               !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  47.319301, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-340,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  47.319301, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  47.319301, 32.633484, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-341,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.319301, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  47.319301, 32.633484, -2.85,            !- X,Y,Z Vertex 2 {m}
  47.319301, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  47.319301, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-5 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-61 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PART Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 36.490362, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-85 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  STD_CEIL Reversed,                      !- Construction Name
  B_PlantRoom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  41.197599, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  41.197599, 36.490362, 0,                !- X,Y,Z Vertex 4 {m}
  38.954473, 36.490362, 0,                !- X,Y,Z Vertex 5 {m}
  38.954473, 32.633484, 0;                !- X,Y,Z Vertex 6 {m}

Zone,
  B_Store1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-10,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Store1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-10 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 36.490362, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-11,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Store1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-11 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 36.490362, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 36.490362, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-12,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Store1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-12 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 36.490362, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 36.490362, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 36.490362, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-6 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  B_Store1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-7,                              !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Store1,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 1 {m}
  41.197599, 36.490362, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 36.490362, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 39.862807, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-8,                              !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Store1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-8 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 36.490362, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 36.490362, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-9,                              !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Store1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-9 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 39.862807, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

Zone,
  B_Store2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-1,                              !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Store2,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 1 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-2,                              !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Store2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-2 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-3,                              !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Store2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-3 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-4,                              !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Store2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-4 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-5,                              !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_Store2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-5 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-6,                              !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Store2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-6 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 39.862807, -2.85,            !- X,Y,Z Vertex 2 {m}
  41.197599, 39.862807, -2.85,            !- X,Y,Z Vertex 3 {m}
  41.197599, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

Zone,
  B_Store3,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  InternalPartition_71,                   !- Construction Name
  B_Store3,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-52 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-48 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  B_Store3,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-49,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Store3,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, -2.85,            !- X,Y,Z Vertex 1 {m}
  24.994645, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-50,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Store3,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-50 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-51,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Store3,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, -2.85,            !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-53,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Store3,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 52.559673, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, -2.85,            !- X,Y,Z Vertex 2 {m}
  24.994645, 52.559673, -2.85,            !- X,Y,Z Vertex 3 {m}
  24.994645, 52.559673, 0;                !- X,Y,Z Vertex 4 {m}

Zone,
  B_Toilets,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-20 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  B_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 2 {m}
  31.208999, 41.20627, -2.85,             !- X,Y,Z Vertex 3 {m}
  31.208999, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-21,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  31.208999, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  31.208999, 41.20627, -2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-22,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-22 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 2 {m}
  31.581974, 41.20627, 0,                 !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-23,                             !- Name
  Roof,                                   !- Surface Type
  STD_CEIL,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 41.20627, 0,                 !- X,Y,Z Vertex 2 {m}
  31.208999, 41.20627, 0,                 !- X,Y,Z Vertex 3 {m}
  31.208999, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-24,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.208999, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  31.208999, 41.20627, -2.85,             !- X,Y,Z Vertex 2 {m}
  31.208999, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  31.208999, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-25,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-25 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-26,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-26 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, -0,               !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-27,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_Toilets,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.208999, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 38.871165, -2.85,            !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, -2.85,            !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, -0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  B_Toilets Thermostat,                   !- Name
  B_Toilets,                              !- Zone or ZoneList Name
  B_Toilets Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 20;   !- Control Name 1

Schedule:Compact,
  B_Toilets Thermostat Schedule,          !- Name
  B_Toilets Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  B_Toilets Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  Toilets_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  B_Toilets,                              !- Zone Name
  B_Toilets Equipment List,               !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 48,                                !- Zone Air Node Name
  B_Toilets Return Air Node;              !- Zone Return Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Rads4,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 137,                               !- Inlet Node Name
  Node 138,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  B_Toilets Equipment List,               !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads4,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  B_Toilets,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Toilet_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  B_Toilets Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  B_Toilets Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  B_ToiletShowers,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-13,                             !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 1 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 2 {m}
  31.208999, 41.20627, -2.85,             !- X,Y,Z Vertex 3 {m}
  31.208999, 44.285998, -2.85;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-14,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-14 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 42.218491, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-15,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-15 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-16,                             !- Name
  Roof,                                   !- Surface Type
  STD_CEIL,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  31.581974, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  31.208999, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  31.208999, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-17,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.208999, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  31.208999, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  31.208999, 41.20627, -2.85,             !- X,Y,Z Vertex 3 {m}
  31.208999, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-18,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-18 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 2 {m}
  31.208999, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  31.208999, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-19,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-19 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, -2.85,            !- X,Y,Z Vertex 3 {m}
  37.047275, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-20,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  B_ToiletShowers,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-20 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.208999, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  31.208999, 41.20627, -2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 41.20627, -2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  B_ToiletShowers Thermostat,             !- Name
  B_ToiletShowers,                        !- Zone or ZoneList Name
  B_ToiletShowers Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 19;   !- Control Name 1

Schedule:Compact,
  B_ToiletShowers Thermostat Schedule,    !- Name
  B_ToiletShowers Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  B_ToiletShowers Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Toilets_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  B_ToiletShowers,                        !- Zone Name
  B_ToiletShowers Equipment List,         !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  B_ToiletShowers Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 49,                                !- Zone Air Node Name
  B_ToiletShowers Return Air Node;        !- Zone Return Air Node Name

NodeList,
  B_ToiletShowers Exhaust Node List,      !- Name
  Node 169;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  Rads3,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 135,                               !- Inlet Node Name
  Node 136,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  80,                                     !- Pressure Rise {Pa}
  0.144,                                  !- Maximum Flow Rate {m3/s}
  Node 169,                               !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Office_OccSched,                        !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  B_ToiletShowers Equipment List,         !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads3,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  B_ToiletShowers,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Toilet_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  B_ToiletShowers Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  B_ToiletShowers Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_BackSpace,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-158 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpace,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 58.893281, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 58.893281, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 58.893281, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-318,                            !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  GF_BackSpace,                           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 54.949502, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 58.893281, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-319,                            !- Name
  Ceiling,                                !- Surface Type
  STD_ROO1,                               !- Construction Name
  GF_BackSpace,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.949502, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 58.893281, 2.85,             !- X,Y,Z Vertex 2 {m}
  13.389684, 58.893281, 2.85,             !- X,Y,Z Vertex 3 {m}
  13.389684, 54.949502, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-320,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_BackSpace,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.389684, 58.893281, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 58.893281, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 54.949502, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 54.949502, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-321,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_BackSpace,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-321 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
