  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.389684, 54.949502, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 54.949502, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 54.949502, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-98 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpace,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.949502, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 58.893281, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  GF_BackSpaceStore2,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-102 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-106 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 50.693621, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 50.693621, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-264 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 52.559673, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-321 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-321,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.949502, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 54.949502, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 54.949502, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-322,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.389684, 54.949502, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 54.949502, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 50.693621, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 50.693621, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-323,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.389684, 50.693621, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 50.693621, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 50.693621, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 50.693621, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-324,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-324 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 50.693621, 0,                !- X,Y,Z Vertex 2 {m}
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 3 {m}
  27.011029, 52.559673, 0,                !- X,Y,Z Vertex 4 {m}
  24.994645, 52.559673, 0,                !- X,Y,Z Vertex 5 {m}
  24.994645, 54.773816, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-325,                            !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 52.559673, 0,                !- X,Y,Z Vertex 2 {m}
  27.011029, 52.559673, 0,                !- X,Y,Z Vertex 3 {m}
  27.011029, 50.693621, 0,                !- X,Y,Z Vertex 4 {m}
  13.389684, 50.693621, 0,                !- X,Y,Z Vertex 5 {m}
  13.389684, 54.949502, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-326,                            !- Name
  Ceiling,                                !- Surface Type
  STD_ROO1,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 50.693621, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 52.559673, 2.85,             !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 2.85,             !- X,Y,Z Vertex 3 {m}
  21.877437, 54.949502, 2.85,             !- X,Y,Z Vertex 4 {m}
  13.389684, 54.949502, 2.85,             !- X,Y,Z Vertex 5 {m}
  13.389684, 50.693621, 2.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-50 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  24.994645, 52.559673, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 52.559673, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-95 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-99 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_BackSpaceStore2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 54.949502, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 54.949502, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  GF_Corridor,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-101 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-109 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-109-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-109 Reversed,                   !- Building Surface Name
  surface-109-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 57.736493, 2.5675,           !- X,Y,Z Vertex 1 {m}
  31.581974, 57.736493, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 50.184723, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 50.184723, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-114 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 49.612639, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 2.85;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-114-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-114 Reversed,                   !- Building Surface Name
  surface-114-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.04278, 51.857521, 2.163816,          !- X,Y,Z Vertex 1 {m}
  33.04278, 51.857521, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 52.742707, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 52.742707, 2.163816;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-121 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 55.038121, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 61.179532, 2.85;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-121-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-121 Reversed,                   !- Building Surface Name
  surface-121-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.04278, 57.731108, 2.129155,          !- X,Y,Z Vertex 1 {m}
  33.04278, 57.731108, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 58.713375, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 58.713375, 2.129155;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-127 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 44.285998, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 49.612639, 2.85;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-127-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-127 Reversed,                   !- Building Surface Name
  surface-127-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.04278, 46.45919, 2.143513,           !- X,Y,Z Vertex 1 {m}
  33.04278, 46.45919, 0,                  !- X,Y,Z Vertex 2 {m}
  33.04278, 47.347067, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 47.347067, 2.143513;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-129 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 44.285998, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-131 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-132 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-136 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-136-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-136 Reversed,                   !- Building Surface Name
  surface-136-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.597147, 44.285998, 2.107993,         !- X,Y,Z Vertex 1 {m}
  40.597147, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  39.502519, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  39.502519, 44.285998, 2.107993;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-136-opening-2 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-136 Reversed,                   !- Building Surface Name
  surface-136-opening-2,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.074545, 44.285998, 2.107993,         !- X,Y,Z Vertex 1 {m}
  45.074545, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  43.973018, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  43.973018, 44.285998, 2.107993;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-138,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-138 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 1 {m}
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 2 {m}
  31.581974, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-139,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-139 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 1 {m}
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-14 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-140,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-140 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  41.197599, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  41.197599, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-141,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-141 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-142,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-142 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 1 {m}
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 2 {m}
  27.318484, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 4 {m}
  31.581974, 58.867569, 2.85,             !- X,Y,Z Vertex 5 {m}
  31.581974, 54.396034, 2.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-143,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-143 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 44.285998, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 44.285998, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 61.179532, 2.85,              !- X,Y,Z Vertex 4 {m}
  32.11387, 61.179532, 2.85,              !- X,Y,Z Vertex 5 {m}
  32.11387, 54.396034, 2.85,              !- X,Y,Z Vertex 6 {m}
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 7 {m}
  31.581974, 42.218491, 2.85;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-144,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-144 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 44.285998, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 44.285998, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 4 {m}
  38.728747, 42.218491, 2.85,             !- X,Y,Z Vertex 5 {m}
  38.728747, 38.871165, 2.85;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-145,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 42.218491, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-145-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 49.793384, 2.5675,           !- X,Y,Z Vertex 1 {m}
  31.581974, 49.793384, 0.94082,          !- X,Y,Z Vertex 2 {m}
  31.581974, 42.283991, 0.94082,          !- X,Y,Z Vertex 3 {m}
  31.581974, 42.283991, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-146,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-146 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  38.728747, 42.218491, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-146-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-146,                            !- Building Surface Name
  surface-146-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.042524, 42.218491, 2.106708,         !- X,Y,Z Vertex 1 {m}
  33.042524, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  33.99967, 42.218491, 0,                 !- X,Y,Z Vertex 3 {m}
  33.99967, 42.218491, 2.106708;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-147,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-147 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.728747, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-148,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-148-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-148,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 38.936665, 2.5675,           !- X,Y,Z Vertex 1 {m}
  46.114714, 38.936665, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 44.220498, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 44.220498, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-149,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 61.179532, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 2 {m}
  24.994645, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-2 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 39.862807, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-33 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 1 {m}
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 2 {m}
  31.581974, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-56 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 4 {m}
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 5 {m}
  37.047275, 44.285998, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-81 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-81-opening-1 Reversed,          !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-81 Reversed,                    !- Building Surface Name
  surface-81-opening-1,                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.794247, 38.871165, 2.5675,           !- X,Y,Z Vertex 1 {m}
  38.794247, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.888973, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.888973, 38.871165, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-87 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-87-opening-1 Reversed,          !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-87 Reversed,                    !- Building Surface Name
  surface-87-opening-1,                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.019973, 38.871165, 2.5675,           !- X,Y,Z Vertex 1 {m}
  39.019973, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  45.902914, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  45.902914, 38.871165, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-9 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 39.862807, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 39.862807, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-92 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Corridor,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_Corridor Thermostat,                 !- Name
  GF_Corridor,                            !- Zone or ZoneList Name
  GF_Corridor Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 23;   !- Control Name 1

Schedule:Compact,
  GF_Corridor Thermostat Schedule,        !- Name
  GF_Corridor Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_Corridor Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  Circulation_Heating,                    !- Heating Setpoint Temperature Schedule Name
  Circulation_Cooling;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_Corridor,                            !- Zone Name
  GF_Corridor Equipment List,             !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  GF_Corridor Return Air Node;            !- Zone Return Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Rads6,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 141,                               !- Inlet Node Name
  Node 142,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  GF_Corridor Equipment List,             !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads6,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GF_Corridor,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Circulation_DesignOutdoorAir,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_Corridor Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_Corridor Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_CorridorExitBack,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-154,                            !- Name
  Floor,                                  !- Surface Type
  STD_FLO3,                               !- Construction Name
  GF_CorridorExitBack,                    !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 58.893281, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-155,                            !- Name
  Ceiling,                                !- Surface Type
  STD_ROO1,                               !- Construction Name
  GF_CorridorExitBack,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 58.893281, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  13.389684, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  13.389684, 58.893281, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-156,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_CorridorExitBack,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.389684, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 58.893281, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 58.893281, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-157,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_CorridorExitBack,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  13.389684, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  13.389684, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-158,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_CorridorExitBack,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-158 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.389684, 58.893281, 2.85,             !- X,Y,Z Vertex 1 {m}
  13.389684, 58.893281, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 58.893281, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-97 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_CorridorExitBack,                    !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.877437, 58.893281, 2.85,             !- X,Y,Z Vertex 1 {m}
  21.877437, 58.893281, 0,                !- X,Y,Z Vertex 2 {m}
  21.877437, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  21.877437, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_CorridorExitBack Thermostat,         !- Name
  GF_CorridorExitBack,                    !- Zone or ZoneList Name
  GF_CorridorExitBack Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 24;   !- Control Name 1

Schedule:Compact,
  GF_CorridorExitBack Thermostat Schedule, !- Name
  GF_CorridorExitBack Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_CorridorExitBack Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  Circulation_Heating,                    !- Heating Setpoint Temperature Schedule Name
  Circulation_Cooling;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_CorridorExitBack,                    !- Zone Name
  GF_CorridorExitBack Equipment List,     !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  GF_CorridorExitBack Return Air Node;    !- Zone Return Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Rads7,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 143,                               !- Inlet Node Name
  Node 144,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  GF_CorridorExitBack Equipment List,     !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads7,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GF_CorridorExitBack,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Circulation_DesignOutdoorAir,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_CorridorExitBack Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_CorridorExitBack Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_ElevatorBack,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-39 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-90,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-90 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-91,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-91 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-92,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-92 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  24.994645, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  24.994645, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-93,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-93 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-94,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-94 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-95,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorBack,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-95 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.994645, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  24.994645, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  GF_ElevatorFront,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-64 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_ElevatorFront,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-71,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_ElevatorFront,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-71 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-72,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_ElevatorFront,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 36.559609, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-73,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorFront,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-73 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-74,                             !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_ElevatorFront,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-74 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 36.559609, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-74-opening-1,                   !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-74,                             !- Building Surface Name
  surface-74-opening-1 Reversed,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.047275, 36.770259, 2.204597,         !- X,Y,Z Vertex 1 {m}
  37.047275, 36.770259, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 38.687807, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 38.687807, 2.204597;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-75,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_ElevatorFront,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-75 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 36.559609, 2.85,             !- X,Y,Z Vertex 1 {m}
  33.342352, 36.559609, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 36.559609, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 36.559609, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  GF_Entrance,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-8 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.197599, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  41.197599, 36.490362, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 36.490362, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-83 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-83-opening-1 Reversed,          !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-83 Reversed,                    !- Building Surface Name
  surface-83-opening-1,                   !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.954473, 36.644814, 2.118157,         !- X,Y,Z Vertex 1 {m}
  38.954473, 36.644814, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 34.665511, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 34.665511, 2.118157;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-85,                             !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-85 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 36.490362, 0,                !- X,Y,Z Vertex 4 {m}
  41.197599, 36.490362, 0,                !- X,Y,Z Vertex 5 {m}
  41.197599, 38.871165, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-86,                             !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-86 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 32.633484, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-87,                             !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-87 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-87-opening-1,                   !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-87,                             !- Building Surface Name
  surface-87-opening-1 Reversed,          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.902914, 38.871165, 2.5675,           !- X,Y,Z Vertex 1 {m}
  45.902914, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  39.019973, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  39.019973, 38.871165, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-88,                             !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 32.633484, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 32.633484, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-88-opening-1,                   !- Name
  GlassDoor,                              !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 35.385827, 2.5675,           !- X,Y,Z Vertex 1 {m}
  46.114714, 35.385827, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 38.805665, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 38.805665, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-89,                             !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_Entrance,                            !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 32.633484, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 32.633484, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 32.633484, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 32.633484, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_Entrance Thermostat,                 !- Name
  GF_Entrance,                            !- Zone or ZoneList Name
  GF_Entrance Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 25;   !- Control Name 1

Schedule:Compact,
  GF_Entrance Thermostat Schedule,        !- Name
  GF_Entrance Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_Entrance Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_Entrance,                            !- Zone Name
  GF_Entrance Equipment List,             !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  GF_Entrance Return Air Node;            !- Zone Return Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Rads8,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 145,                               !- Inlet Node Name
  Node 146,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  GF_Entrance Equipment List,             !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads8,                                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  GF_Entrance,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Circulation_DesignOutdoorAir,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_Entrance Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_Entrance Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_HappoldSuite,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-103,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-103 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 54.773816, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-104,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-104 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 4 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 5 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 6 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 7 {m}
  30.239343, 54.396034, 2.85;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-105,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-105 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 54.396034, 2.85,             !- X,Y,Z Vertex 2 {m}
  30.239343, 54.396034, 2.85,             !- X,Y,Z Vertex 3 {m}
  30.239343, 56.356523, 2.85,             !- X,Y,Z Vertex 4 {m}
  28.538734, 56.356523, 2.85,             !- X,Y,Z Vertex 5 {m}
  28.538734, 54.396034, 2.85,             !- X,Y,Z Vertex 6 {m}
  27.318484, 54.396034, 2.85,             !- X,Y,Z Vertex 7 {m}
  27.318484, 49.975823, 2.85;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  surface-106,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-106 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 54.773816, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 50.693621, -0,               !- X,Y,Z Vertex 3 {m}
  27.318484, 50.693621, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-107,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 50.693621, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 50.693621, -0,               !- X,Y,Z Vertex 2 {m}
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 49.975823, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-108,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-108 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-109,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-109 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 49.975823, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-109-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-109,                            !- Building Surface Name
  surface-109-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.581974, 50.184723, 2.5675,           !- X,Y,Z Vertex 1 {m}
  31.581974, 50.184723, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 57.736493, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 57.736493, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-110,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 49.975823, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 49.975823, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 49.975823, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 49.975823, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-110-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.412572, 49.975823, 2.5675,           !- X,Y,Z Vertex 1 {m}
  27.412572, 49.975823, 0.93916,          !- X,Y,Z Vertex 2 {m}
  31.419749, 49.975823, 0.93916,          !- X,Y,Z Vertex 3 {m}
  31.419749, 49.975823, 2.5675;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-29 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 57.801993, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-93 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_HappoldSuite,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 54.773816, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 54.773816, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_HappoldSuite Thermostat,             !- Name
  GF_HappoldSuite,                        !- Zone or ZoneList Name
  GF_HappoldSuite Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 26;   !- Control Name 1

Schedule:Compact,
  GF_HappoldSuite Thermostat Schedule,    !- Name
  GF_HappoldSuite Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_HappoldSuite Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_HappoldSuite,                        !- Zone Name
  GF_HappoldSuite Equipment List,         !- Zone Conditioning Equipment List Name
  GF_HappoldSuite Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  GF_HappoldSuite Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 39,                                !- Zone Air Node Name
  Node 82;                                !- Zone Return Air Node Name

NodeList,
  GF_HappoldSuite Inlet Node List,        !- Name
  Node 81,                                !- Node Name 1
  Node 53;                                !- Node Name 2

NodeList,
  GF_HappoldSuite Exhaust Node List,      !- Name
  Node 12;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 11,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 81,                                !- Zone Supply Air Node Name
  0.1;                                    !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads9,                                  !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 147,                               !- Inlet Node Name
  Node 148,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 4,                    !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 12,                                !- Terminal Unit Air Inlet Node Name
  Node 53,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 4,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 4 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 4,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 4,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 4,                !- Name
  Always On Discrete 61,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 53,                                !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete 61,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 4 OA Mixer,           !- Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 4 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 4 Relief Node Name,   !- Relief Air Stream Node Name
  Node 12;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 4 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 4,       !- Name
  Always On Discrete 62,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 4,                       !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 4,                      !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 4 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Schedule:Constant,
  Always On Discrete 62,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Curve:Biquadratic,
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 4,       !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 4 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  GF_HappoldSuite Equipment List,         !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 11,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads9,                                  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 3
  VRF Zone Terminal 4,                    !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  GF_HappoldSuite,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_HappoldSuite Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_HappoldSuite Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_HappoldSuite1,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-117 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 49.612639, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-124,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-124 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 49.612639, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-125,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-125 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 49.612639, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 44.285998, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-126,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-126 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 49.612639, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-127,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-127 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 49.612639, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 44.285998, 2.85;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-127-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-127,                            !- Building Surface Name
  surface-127-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.04278, 47.347067, 2.143513,          !- X,Y,Z Vertex 1 {m}
  33.04278, 47.347067, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 46.45919, 0,                  !- X,Y,Z Vertex 3 {m}
  33.04278, 46.45919, 2.143513;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-128,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-128 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 49.612639, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-129,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-129 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 44.285998, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 44.285998, 0,                 !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_HappoldSuite1 Thermostat,            !- Name
  GF_HappoldSuite1,                       !- Zone or ZoneList Name
  GF_HappoldSuite1 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 27;   !- Control Name 1

Schedule:Compact,
  GF_HappoldSuite1 Thermostat Schedule,   !- Name
  GF_HappoldSuite1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_HappoldSuite1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_HappoldSuite1,                       !- Zone Name
  GF_HappoldSuite1 Equipment List,        !- Zone Conditioning Equipment List Name
  GF_HappoldSuite1 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  GF_HappoldSuite1 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  Node 84;                                !- Zone Return Air Node Name

NodeList,
  GF_HappoldSuite1 Inlet Node List,       !- Name
  Node 83,                                !- Node Name 1
  Node 111;                               !- Node Name 2

NodeList,
  GF_HappoldSuite1 Exhaust Node List,     !- Name
  Node 110;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 12,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 83,                                !- Zone Supply Air Node Name
  0.1;                                    !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads10,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 149,                               !- Inlet Node Name
  Node 150,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 10,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 110,                               !- Terminal Unit Air Inlet Node Name
  Node 111,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  0,                                      !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 10,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 10 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 10,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 10,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 10,               !- Name
  Always On Discrete 61,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 10 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 111,                               !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 10 OA Mixer,          !- Name
  VRF Zone Terminal 10 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 10 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 10 Relief Node Name,  !- Relief Air Stream Node Name
  Node 110;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 10 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 10,      !- Name
  Always On Discrete 62,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 10,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 10,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 10 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 10 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 10,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 10 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 10 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  GF_HappoldSuite1 Equipment List,        !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 12,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads10,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 3
  VRF Zone Terminal 10,                   !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  GF_HappoldSuite1,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_HappoldSuite1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_HappoldSuite1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_HappoldSuite2,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-111,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-111 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 4 {m}
  37.229207, 54.773816, 0,                !- X,Y,Z Vertex 5 {m}
  37.229207, 55.038121, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-112,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-112 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 55.038121, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 49.612639, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-113,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-113 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 55.038121, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 49.612639, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-114,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-114 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 55.038121, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 49.612639, 2.85;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-114-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-114,                            !- Building Surface Name
  surface-114-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.04278, 52.742707, 2.163816,          !- X,Y,Z Vertex 1 {m}
  33.04278, 52.742707, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 51.857521, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 51.857521, 2.163816;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-115,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-115 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-116,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-116 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 55.038121, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-117,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-117 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 49.612639, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 49.612639, 0,                 !- X,Y,Z Vertex 2 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 49.612639, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-30 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.229207, 55.038121, 0,                !- X,Y,Z Vertex 1 {m}
  37.229207, 54.773816, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 54.773816, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 0;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_HappoldSuite2 Thermostat,            !- Name
  GF_HappoldSuite2,                       !- Zone or ZoneList Name
  GF_HappoldSuite2 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 28;   !- Control Name 1

Schedule:Compact,
  GF_HappoldSuite2 Thermostat Schedule,   !- Name
  GF_HappoldSuite2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_HappoldSuite2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_HappoldSuite2,                       !- Zone Name
  GF_HappoldSuite2 Equipment List,        !- Zone Conditioning Equipment List Name
  GF_HappoldSuite2 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  GF_HappoldSuite2 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Node 86;                                !- Zone Return Air Node Name

NodeList,
  GF_HappoldSuite2 Inlet Node List,       !- Name
  Node 85,                                !- Node Name 1
  Node 113;                               !- Node Name 2

NodeList,
  GF_HappoldSuite2 Exhaust Node List,     !- Name
  Node 112;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 13,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 85,                                !- Zone Supply Air Node Name
  0.1;                                    !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads11,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 151,                               !- Inlet Node Name
  Node 152,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 11,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 112,                               !- Terminal Unit Air Inlet Node Name
  Node 113,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 11,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 11 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 11,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 11,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 11,               !- Name
  Always On Discrete 61,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 11 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 11 OA Mixer,          !- Name
  VRF Zone Terminal 11 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 11 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 11 Relief Node Name,  !- Relief Air Stream Node Name
  Node 112;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 11 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 11,      !- Name
  Always On Discrete 62,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 11,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 11,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 11 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 11 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 11,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 11 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 11 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  GF_HappoldSuite2 Equipment List,        !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 13,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads11,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 3
  VRF Zone Terminal 11,                   !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  GF_HappoldSuite2,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_HappoldSuite2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_HappoldSuite2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_HappoldSuite3,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-115 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 55.038121, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 2 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 55.038121, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-118,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-118 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  37.229207, 55.038121, 0,                !- X,Y,Z Vertex 3 {m}
  37.229207, 58.867569, 0,                !- X,Y,Z Vertex 4 {m}
  33.04278, 58.867569, 0,                 !- X,Y,Z Vertex 5 {m}
  33.04278, 61.179532, 0;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  surface-119,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-119 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  33.04278, 61.179532, 2.85,              !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-120,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-120 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 55.038121, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-121,                            !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-121 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.04278, 61.179532, 2.85,              !- X,Y,Z Vertex 1 {m}
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 55.038121, 2.85;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-121-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-121,                            !- Building Surface Name
  surface-121-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.04278, 58.713375, 2.129155,          !- X,Y,Z Vertex 1 {m}
  33.04278, 58.713375, 0,                 !- X,Y,Z Vertex 2 {m}
  33.04278, 57.731108, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 57.731108, 2.129155;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-122,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 61.179532, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 61.179532, 2.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-123,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-123 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-31 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_HappoldSuite3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.229207, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  37.229207, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  33.04278, 55.038121, 0,                 !- X,Y,Z Vertex 3 {m}
  33.04278, 58.867569, 0;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_HappoldSuite3 Thermostat,            !- Name
  GF_HappoldSuite3,                       !- Zone or ZoneList Name
  GF_HappoldSuite3 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 29;   !- Control Name 1

Schedule:Compact,
  GF_HappoldSuite3 Thermostat Schedule,   !- Name
  GF_HappoldSuite3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_HappoldSuite3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_HappoldSuite3,                       !- Zone Name
  GF_HappoldSuite3 Equipment List,        !- Zone Conditioning Equipment List Name
  GF_HappoldSuite3 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  GF_HappoldSuite3 Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                !- Zone Air Node Name
  Node 88;                                !- Zone Return Air Node Name

NodeList,
  GF_HappoldSuite3 Inlet Node List,       !- Name
  Node 87,                                !- Node Name 1
  Node 115;                               !- Node Name 2

NodeList,
  GF_HappoldSuite3 Exhaust Node List,     !- Name
  Node 114;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 14,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 87,                                !- Zone Supply Air Node Name
  0.1;                                    !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads12,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 154,                               !- Inlet Node Name
  Node 155,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 12,                   !- Zone Terminal Unit Name
  Always On Discrete,                     !- Terminal Unit Availability Schedule
  Node 114,                               !- Terminal Unit Air Inlet Node Name
  Node 115,                               !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  0,                                      !- No Heating Supply Air Flow Rate {m3/s}
  0,                                      !- Cooling Outdoor Air Flow Rate {m3/s}
  0,                                      !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Off_Continuously,                       !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 12,               !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 12 OA Mixer,          !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 12,      !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 12,      !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

Fan:OnOff,
  VRF Zone Terminal Fan 12,               !- Name
  Always On Discrete 61,                  !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 12 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Mixer,
  VRF Zone Terminal 12 OA Mixer,          !- Name
  VRF Zone Terminal 12 Mixer Outlet Node, !- Mixed Air Node Name
  VRF Zone Terminal 12 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  VRF Zone Terminal 12 Relief Node Name,  !- Relief Air Stream Node Name
  Node 114;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 12 Outdoor Air Node;  !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 12,      !- Name
  Always On Discrete 62,                  !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT 12,                      !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF 12,                     !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 12 Mixer Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 12 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Curve:Biquadratic,
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.89,                                  !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  43.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.8083,                                 !- Minimum Curve Output {BasedOnField A4}
  1.2583,                                 !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 12,      !- Name
  Off_Continuously,                       !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity {W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  VRF Zone Terminal 12 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 12 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x {BasedOnField A2}
  27.22,                                  !- Maximum Value of x {BasedOnField A2}
  -15,                                    !- Minimum Value of y {BasedOnField A3}
  18.33,                                  !- Maximum Value of y {BasedOnField A3}
  0.6074,                                 !- Minimum Curve Output {BasedOnField A4}
  1,                                      !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  GF_HappoldSuite3 Equipment List,        !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 14,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads12,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 3
  VRF Zone Terminal 12,                   !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  GF_HappoldSuite3,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting_DesignOutdoorAir,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_HappoldSuite3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_HappoldSuite3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  GF_LobbyPresentation,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-116 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 55.038121, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 49.612639, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-123 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-123,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 55.038121, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 55.038121, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-128 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 49.612639, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 49.612639, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-133,                            !- Name
  Floor,                                  !- Surface Type
  STD_CEIL,                               !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-133 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 1 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 61.179532, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-134,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-134 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 2.85,             !- X,Y,Z Vertex 2 {m}
  38.954473, 61.179532, 2.85,             !- X,Y,Z Vertex 3 {m}
  38.954473, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-135,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 61.179532, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 2 {m}
  38.954473, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  38.954473, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-136,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-136 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.954473, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.954473, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 44.285998, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-136-opening-1,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-136,                            !- Building Surface Name
  surface-136-opening-1 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.502519, 44.285998, 2.107993,         !- X,Y,Z Vertex 1 {m}
  39.502519, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  40.597147, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  40.597147, 44.285998, 2.107993;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-136-opening-2,                  !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-136,                            !- Building Surface Name
  surface-136-opening-2 Reversed,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.973018, 44.285998, 2.107993,         !- X,Y,Z Vertex 1 {m}
  43.973018, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  45.074545, 44.285998, 0,                !- X,Y,Z Vertex 3 {m}
  45.074545, 44.285998, 2.107993;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-137,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_LobbyPresentation,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.114714, 44.285998, 2.85,             !- X,Y,Z Vertex 1 {m}
  46.114714, 44.285998, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 61.179532, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 61.179532, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-137-opening-1,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 44.757598, 2.582222,         !- X,Y,Z Vertex 1 {m}
  46.114714, 44.757598, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 49.536382, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 49.536382, 2.582222;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-137-opening-2,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 50.060636, 2.582222,         !- X,Y,Z Vertex 1 {m}
  46.114714, 50.060636, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 54.857659, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 54.857659, 2.582222;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-137-opening-3,                  !- Name
  Window,                                 !- Surface Type
  ExternalWiindow_71,                     !- Construction Name
  surface-137,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Shading Control 1,                      !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.114714, 55.401131, 2.582222,         !- X,Y,Z Vertex 1 {m}
  46.114714, 55.401131, 0,                !- X,Y,Z Vertex 2 {m}
  46.114714, 59.172995, 0,                !- X,Y,Z Vertex 3 {m}
  46.114714, 59.171915, 2.582222;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_LobbyPresentation Thermostat,        !- Name
  GF_LobbyPresentation,                   !- Zone or ZoneList Name
  GF_LobbyPresentation Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 30;   !- Control Name 1

Schedule:Compact,
  GF_LobbyPresentation Thermostat Schedule, !- Name
  GF_LobbyPresentation Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_LobbyPresentation Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  Office_Heating,                         !- Heating Setpoint Temperature Schedule Name
  Office_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_LobbyPresentation,                   !- Zone Name
  GF_LobbyPresentation Equipment List,    !- Zone Conditioning Equipment List Name
  GF_LobbyPresentation Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Node 90;                                !- Zone Return Air Node Name

NodeList,
  GF_LobbyPresentation Inlet Node List,   !- Name
  Node 89;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 15,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 89,                                !- Zone Supply Air Node Name
  0.176;                                  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Water,
  Rads13,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 156,                               !- Inlet Node Name
  Node 157,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  GF_LobbyPresentation Equipment List,    !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 15,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Rads13,                                 !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  GF_LobbyPresentation,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Reception_DesignOutdoorAir,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_LobbyPresentation Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_LobbyPresentation Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Reception_DesignOutdoorAir,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  GF_Storage1,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-108 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Storage1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-130,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Storage1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-130 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 58.867569, 2.85,             !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 3 {m}
  27.318484, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-131,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_Storage1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-131 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-132,                            !- Name
  Wall,                                   !- Surface Type
  STD_PAR1,                               !- Construction Name
  GF_Storage1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-132 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 57.801993, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 58.867569, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-32 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Storage1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 58.867569, 0,                !- X,Y,Z Vertex 1 {m}
  31.581974, 57.801993, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 58.867569, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-94 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Storage1,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.318484, 58.867569, 2.85,             !- X,Y,Z Vertex 1 {m}
  27.318484, 58.867569, 0,                !- X,Y,Z Vertex 2 {m}
  27.318484, 57.801993, 0,                !- X,Y,Z Vertex 3 {m}
  27.318484, 57.801993, 2.85;             !- X,Y,Z Vertex 4 {m}

Zone,
  GF_Toilet,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  surface-146 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_DOO1,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 42.218491, 2.85;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  surface-146-opening-1 Reversed,         !- Name
  Door,                                   !- Surface Type
  InternalDoor_71,                        !- Construction Name
  surface-146 Reversed,                   !- Building Surface Name
  surface-146-opening-1,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.99967, 42.218491, 2.106708,          !- X,Y,Z Vertex 1 {m}
  33.99967, 42.218491, 0,                 !- X,Y,Z Vertex 2 {m}
  33.042524, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  33.042524, 42.218491, 2.106708;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-147 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 3 {m}
  38.728747, 42.218491, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-15 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 42.218491, 0,                !- X,Y,Z Vertex 1 {m}
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 2 {m}
  31.581974, 41.20627, 0,                 !- X,Y,Z Vertex 3 {m}
  31.581974, 42.218491, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-150,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-150 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 2 {m}
  31.581974, 42.218491, 2.85,             !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-151,                            !- Name
  Ceiling,                                !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-151 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  38.728747, 42.218491, 2.85,             !- X,Y,Z Vertex 2 {m}
  37.047275, 42.218491, 2.85,             !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-152,                            !- Name
  Wall,                                   !- Surface Type
  STD_WAL2,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  33.342352, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  33.342352, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-153,                            !- Name
  Wall,                                   !- Surface Type
  STD_PART,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.581974, 42.218491, 2.85,             !- X,Y,Z Vertex 1 {m}
  31.581974, 42.218491, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-22 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 41.20627, 0,                 !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  31.581974, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  31.581974, 41.20627, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-57 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  STD_CEI1,                               !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.728747, 42.218491, 0,                !- X,Y,Z Vertex 1 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 42.218491, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-73 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.342352, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  33.342352, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  37.047275, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface-82 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  STD_PAR1 Reversed,                      !- Construction Name
  GF_Toilet,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  surface-82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.047275, 38.871165, 2.85,             !- X,Y,Z Vertex 1 {m}
  37.047275, 38.871165, 0,                !- X,Y,Z Vertex 2 {m}
  38.728747, 38.871165, 0,                !- X,Y,Z Vertex 3 {m}
  38.728747, 38.871165, 2.85;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  GF_Toilet Thermostat,                   !- Name
  GF_Toilet,                              !- Zone or ZoneList Name
  GF_Toilet Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 32;   !- Control Name 1

Schedule:Compact,
  GF_Toilet Thermostat Schedule,          !- Name
  GF_Toilet Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GF_Toilet Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  Toilets_Heating,                        !- Heating Setpoint Temperature Schedule Name
  Toilets_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GF_Toilet,                              !- Zone Name
  GF_Toilet Equipment List,               !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  GF_Toilet Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Node 47,                                !- Zone Air Node Name
  GF_Toilet Return Air Node;              !- Zone Return Air Node Name

NodeList,
  GF_Toilet Exhaust Node List,            !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  Rads14,                                 !- Name
  Office_SystemsSched,                    !- Availability Schedule Name
  Node 158,                               !- Inlet Node Name
  Node 159,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  80,                                     !- Pressure Rise {Pa}
  0.214,                                  !- Maximum Flow Rate {m3/s}
  Node 171,                               !- Air Inlet Node Name
  Node 172,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  Office_OccSched,                        !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  GF_Toilet Equipment List,               !- Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Rads14,                                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  GF_Toilet,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Toilet_DesignOutdoorAir,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  GF_Toilet Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  GF_Toilet Design Spec Zone Air Dist,    !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  4;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  BRI-0.105,                              !- Name
  Smooth,                                 !- Roughness
  0.105,                                  !- Thickness {m}
  0.62,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Brickwork_internal,                     !- Name
  MediumRough,                            !- Roughness
  0.105,                                  !- Thickness {m}
  0.62,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Brickwork_OuterLeaf,                    !- Name
  MediumRough,                            !- Roughness
  0.25,                                   !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  BRO-0.25,                               !- Name
  Smooth,                                 !- Roughness
  0.25,                                   !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CastConcrete100,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.64,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CastConcrete200,                        !- Name
  Smooth,                                 !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CastConcrete350,                        !- Name
  Smooth,                                 !- Roughness
  0.35,                                   !- Thickness {m}
  0.64,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CC-0.1,                                 !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.64,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CC-0.35,                                !- Name
  Smooth,                                 !- Roughness
  0.35,                                   !- Thickness {m}
  0.64,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CCD1-0.2,                               !- Name
  Smooth,                                 !- Roughness
  0.2,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  EPS_Insulation,                         !- Name
  Smooth,                                 !- Roughness
  0.0635,                                 !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F-0.05,                                 !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  419,                                    !- Density {kg/m3}
  2720,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Face_Brick,                             !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2083,                                   !- Density {kg/m3}
  921,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum_PlasterBoard_HFE1,               !- Name
  Smooth,                                 !- Roughness
  0.019,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  HWConcreteBlock,                        !- Name
  MediumRough,                            !- Roughness
  0.09,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2234,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  LondonClay,                             !- Name
  Smooth,                                 !- Roughness
  0.75,                                   !- Thickness {m}
  1.41,                                   !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  NB10_EPS-0.0814,                        !- Name
  Smooth,                                 !- Roughness
  0.0814,                                 !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1030,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  NB10_SM1-0.003,                         !- Name
  Smooth,                                 !- Roughness
  0.003,                                  !- Thickness {m}
  50,                                     !- Conductivity {W/m-K}
  7800,                                   !- Density {kg/m3}
  450,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  NB10_US1-0.0125,                        !- Name
  Smooth,                                 !- Roughness
  0.0125,                                 !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  NB10_USP-0.012,                         !- Name
  Smooth,                                 !- Roughness
  0.012,                                  !- Thickness {m}
  0.23,                                   !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ParticleBoard_HighDensity,              !- Name
  Smooth,                                 !- Roughness
  0.025,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  2093,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Pine_20perc_moist,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  419,                                    !- Density {kg/m3}
  2720,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plasterboard13,                         !- Name
  Smooth,                                 !- Roughness
  0.13,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SCP-0.01,                               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  160,                                    !- Density {kg/m3}
  2500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SFOAM-0.0635,                           !- Name
  Smooth,                                 !- Roughness
  0.0635,                                 !- Thickness {m}
  0.025,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SLCL-0.75,                              !- Name
  Smooth,                                 !- Roughness
  0.75,                                   !- Thickness {m}
  1.41,                                   !- Conductivity {W/m-K}
  1900,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STC-0.01,                               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.96,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_CC2-0.1,                            !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_CHP-0.02,                           !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.13,                                   !- Conductivity {W/m-K}
  500,                                    !- Density {kg/m3}
  1600,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_SC1-0.05,                           !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  1.15,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_US2-0.0125,                         !- Name
  Smooth,                                 !- Roughness
  0.0125,                                 !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_US21-0.013,                         !- Name
  Smooth,                                 !- Roughness
  0.013,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_US3-0.0125,                         !- Name
  Smooth,                                 !- Roughness
  0.0125,                                 !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_US31-0.013,                         !- Name
  Smooth,                                 !- Roughness
  0.013,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  STD_US4-0.0125,                         !- Name
  Smooth,                                 !- Roughness
  0.0125,                                 !- Thickness {m}
  0.21,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  StoneChippings,                         !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.96,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Synthetic_Carpet,                       !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  160,                                    !- Density {kg/m3}
  2500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  USBF0000-0.09,                          !- Name
  Smooth,                                 !- Roughness
  0.09,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2083,                                   !- Density {kg/m3}
  921,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  USCB0002-0.09,                          !- Name
  Smooth,                                 !- Roughness
  0.09,                                   !- Thickness {m}
  1.5,                                    !- Conductivity {W/m-K}
  2234,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  USGP0000-0.0191,                        !- Name
  Smooth,                                 !- Roughness
  0.0191,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  USPT0002-0.025,                         !- Name
  Smooth,                                 !- Roughness
  0.025,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  2093,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  AirCavity12wall,                        !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Gas,
  ArgonCavity_glass_R_0.32,               !- Name
  Argon,                                  !- Gas Type
  0.012;                                  !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Pilkington_6mm,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.69,                                   !- Solar Transmittance at Normal Incidence
  0.09,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.09,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  1.06,                                   !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing:RefractionExtinctionMethod,
  Window Material Glazing Refraction Extinction Method 1, !- Name
  0.1,                                    !- Thickness {m}
  1.1,                                    !- Solar Index of Refraction
  0.1,                                    !- Solar Extinction Coefficient {1/m}
  1.1,                                    !- Visible Index of Refraction
  0.1;                                    !- Visible Extinction Coefficient {1/m}

WindowMaterial:Shade,
  ExternalWindow_ShadeRoller,             !- Name
  0.4,                                    !- Solar Transmittance {dimensionless}
  0.5,                                    !- Solar Reflectance {dimensionless}
  0.4,                                    !- Visible Transmittance {dimensionless}
  0.5,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Infrared Hemispherical Emissivity {dimensionless}
  0,                                      !- Infrared Transmittance {dimensionless}
  0.005,                                  !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.05,                                   !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

WindowProperty:ShadingControl,
  Shading Control 1,                      !- Name
  InteriorShade,                          !- Shading Type
  ExternalWiindow_71_shading,             !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  250,                                    !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  ExposedFloor_71,                        !- Name
  LondonClay,                             !- Layer 1
  Brickwork_OuterLeaf,                    !- Layer 2
  CastConcrete100,                        !- Layer 3
  EPS_Insulation,                         !- Layer 4
  ParticleBoard_HighDensity,              !- Layer 5
  Synthetic_Carpet;                       !- Layer 6

Construction,
  ExternalRoof_71,                        !- Name
  StoneChippings,                         !- Layer 1
  CastConcrete350;                        !- Layer 2

Construction,
  ExternalWall_71,                        !- Name
  Face_Brick,                             !- Layer 1
  AirCavity12wall,                        !- Layer 2
  HWConcreteBlock,                        !- Layer 3
  Gypsum_PlasterBoard_HFE1;               !- Layer 4

Construction,
  ExternalWiindow_71,                     !- Name
  Pilkington_6mm,                         !- Layer 1
  ArgonCavity_glass_R_0.32,               !- Layer 2
  Pilkington_6mm;                         !- Layer 3

Construction,
  ExternalWiindow_71_shading,             !- Name
  Pilkington_6mm,                         !- Layer 1
  ArgonCavity_glass_R_0.32,               !- Layer 2
  Pilkington_6mm,                         !- Layer 3
  ExternalWindow_ShadeRoller;             !- Layer 4

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  InternalCeiling_71,                     !- Name
  CastConcrete200;                        !- Layer 1

Construction,
  InternalDoor_71,                        !- Name
  Pine_20perc_moist;                      !- Layer 1

Construction,
  InternalPartition_71,                   !- Name
  Plasterboard13,                         !- Layer 1
  Brickwork_internal,                     !- Layer 2
  Plasterboard13;                         !- Layer 3

Construction,
  NCM_CN12,                               !- Name
  NB10_SM1-0.003,                         !- Layer 1
  NB10_EPS-0.0814,                        !- Layer 2
  NB10_USP-0.012,                         !- Layer 3
  NB10_US1-0.0125;                        !- Layer 4

Construction,
  STD_CEI1,                               !- Name
  CCD1-0.2;                               !- Layer 1

Construction,
  STD_CEIL,                               !- Name
  STD_CHP-0.02,                           !- Layer 1
  STD_SC1-0.05,                           !- Layer 2
  STD_CC2-0.1,                            !- Layer 3
  STD_US4-0.0125;                         !- Layer 4

Construction,
  STD_CEIL Reversed,                      !- Name
  STD_US4-0.0125,                         !- Layer 1
  STD_CC2-0.1,                            !- Layer 2
  STD_SC1-0.05,                           !- Layer 3
  STD_CHP-0.02;                           !- Layer 4

Construction,
  STD_DOO1,                               !- Name
  F-0.05;                                 !- Layer 1

Construction,
  STD_FLO3,                               !- Name
  SLCL-0.75,                              !- Layer 1
  BRO-0.25,                               !- Layer 2
  CC-0.1,                                 !- Layer 3
  SFOAM-0.0635,                           !- Layer 4
  USPT0002-0.025,                         !- Layer 5
  SCP-0.01;                               !- Layer 6

Construction,
  STD_PAR1,                               !- Name
  STD_US21-0.013,                         !- Layer 1
  BRI-0.105,                              !- Layer 2
  STD_US31-0.013;                         !- Layer 3

Construction,
  STD_PAR1 Reversed,                      !- Name
  STD_US31-0.013,                         !- Layer 1
  BRI-0.105,                              !- Layer 2
  STD_US21-0.013;                         !- Layer 3

Construction,
  STD_PART,                               !- Name
  STD_US2-0.0125,                         !- Layer 1
  STD_US3-0.0125;                         !- Layer 2

Construction,
  STD_PART Reversed,                      !- Name
  STD_US3-0.0125,                         !- Layer 1
  STD_US2-0.0125;                         !- Layer 2

Construction,
  STD_ROO1,                               !- Name
  STC-0.01,                               !- Layer 1
  CC-0.35;                                !- Layer 2

Construction,
  STD_WAL2,                               !- Name
  USBF0000-0.09,                          !- Layer 1
  USCB0002-0.09,                          !- Layer 2
  USGP0000-0.0191;                        !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 10,                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 11,                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 12,                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 3,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 4,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 5,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 6,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 7,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 8,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 9,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Constant,
  Always On Discrete 10,                  !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 11,                  !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 12,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 13,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 14,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 15,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 16,                  !- Name
  Schedule Type Limits 5,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 17,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 18,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 19,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 20,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 21,                  !- Name
  Schedule Type Limits 6,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 22,                  !- Name
  Schedule Type Limits 7,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 23,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 24,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 25,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 26,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 27,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 28,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 29,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 30,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 31,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 32,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 33,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 34,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 35,                  !- Name
  Schedule Type Limits 8,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 36,                  !- Name
  Schedule Type Limits 9,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 37,                  !- Name
  Schedule Type Limits 10,                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 38,                  !- Name
  Schedule Type Limits 11,                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 39,                  !- Name
  Schedule Type Limits 12,                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 4,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 40,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 41,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 42,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 43,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 44,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 45,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 46,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 47,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 48,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 49,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 5,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 50,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 51,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 52,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 53,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 54,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 55,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 56,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 57,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 58,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 59,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 6,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 60,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 63,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 64,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 67,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 68,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 7,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 72,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 75,                  !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 8,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 9,                   !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Deck Temperature Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 1,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 2,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -2;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 3,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 4,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30.0000019073486;                       !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 5,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 2,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 3,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 4,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 5,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 2,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 3,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 4,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 5,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 127,                       !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 133,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.349999994039536,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.0700000002980232,                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.769999980926514,                      !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.769999980926514,                      !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.300000011920929,                      !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.0700000002980232;                     !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 170,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.799357414245605,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  Schedule Day 172,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.334966838359833,                      !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 174,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.699036121368408,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 176,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  Schedule Day 179,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 184,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 185,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 186,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 187,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.800000011920929,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Water Heater Ambient Temperature Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temperature Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Setpoint Temperature Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Setpoint Temperature Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Setpoint Temperature Default 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {250a7a36-8636-4c3f-af9e-6fc9d66f2d35}, !- Name
  Schedule Day 127,                       !- Sunday Schedule:Day Name
  Schedule Day 127,                       !- Monday Schedule:Day Name
  Schedule Day 127,                       !- Tuesday Schedule:Day Name
  Schedule Day 127,                       !- Wednesday Schedule:Day Name
  Schedule Day 127,                       !- Thursday Schedule:Day Name
  Schedule Day 127,                       !- Friday Schedule:Day Name
  Schedule Day 127,                       !- Saturday Schedule:Day Name
  Schedule Day 127,                       !- Holiday Schedule:Day Name
  Schedule Day 127,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 127,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 127,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 127;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ActivityLevel,                          !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Schedule:Week:Daily {250a7a36-8636-4c3f-af9e-6fc9d66f2d35}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7fba0229-f7c0-41fe-b52a-bd681e25cad3}, !- Name
  Deck Temperature Default,               !- Sunday Schedule:Day Name
  Deck Temperature Default,               !- Monday Schedule:Day Name
  Deck Temperature Default,               !- Tuesday Schedule:Day Name
  Deck Temperature Default,               !- Wednesday Schedule:Day Name
  Deck Temperature Default,               !- Thursday Schedule:Day Name
  Deck Temperature Default,               !- Friday Schedule:Day Name
  Deck Temperature Default,               !- Saturday Schedule:Day Name
  Deck Temperature Default,               !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default,               !- CustomDay1 Schedule:Day Name
  Deck Temperature Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AHU_supplytemp,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {7fba0229-f7c0-41fe-b52a-bd681e25cad3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {60cb813a-f4a7-432f-97bd-e4915b605785}, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Canteen_EquipSched,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {60cb813a-f4a7-432f-97bd-e4915b605785}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6fda2ff9-6e9b-4882-9c07-6a09c2c50643}, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 53,                        !- Monday Schedule:Day Name
  Schedule Day 53,                        !- Tuesday Schedule:Day Name
  Schedule Day 53,                        !- Wednesday Schedule:Day Name
  Schedule Day 53,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  Schedule Day 53,                        !- Saturday Schedule:Day Name
  Schedule Day 53,                        !- Holiday Schedule:Day Name
  Schedule Day 53,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 53,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 53,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 53;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Canteen_Occupancy,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6fda2ff9-6e9b-4882-9c07-6a09c2c50643}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d5190bbf-bdf1-4e53-8e0a-68be2ac982af}, !- Name
  Deck Temperature Default 1,             !- Sunday Schedule:Day Name
  Deck Temperature Default 1,             !- Monday Schedule:Day Name
  Deck Temperature Default 1,             !- Tuesday Schedule:Day Name
  Deck Temperature Default 1,             !- Wednesday Schedule:Day Name
  Deck Temperature Default 1,             !- Thursday Schedule:Day Name
  Deck Temperature Default 1,             !- Friday Schedule:Day Name
  Deck Temperature Default 1,             !- Saturday Schedule:Day Name
  Deck Temperature Default 1,             !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day 1,   !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day 1,   !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default 1,             !- CustomDay1 Schedule:Day Name
  Deck Temperature Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CWS_temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {d5190bbf-bdf1-4e53-8e0a-68be2ac982af}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cf636015-d664-4eb9-a1d1-b54d5c30c4a8}, !- Name
  Deck Temperature Default 2,             !- Sunday Schedule:Day Name
  Deck Temperature Default 2,             !- Monday Schedule:Day Name
  Deck Temperature Default 2,             !- Tuesday Schedule:Day Name
  Deck Temperature Default 2,             !- Wednesday Schedule:Day Name
  Deck Temperature Default 2,             !- Thursday Schedule:Day Name
  Deck Temperature Default 2,             !- Friday Schedule:Day Name
  Deck Temperature Default 2,             !- Saturday Schedule:Day Name
  Deck Temperature Default 2,             !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day 2,   !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day 2,   !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default 2,             !- CustomDay1 Schedule:Day Name
  Deck Temperature Default 2;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DeltaTemp_Sched,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {cf636015-d664-4eb9-a1d1-b54d5c30c4a8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1f474fdf-2ac8-444b-ad2f-ebe5ca4ec308}, !- Name
  Schedule Day 170,                       !- Sunday Schedule:Day Name
  Schedule Day 170,                       !- Monday Schedule:Day Name
  Schedule Day 170,                       !- Tuesday Schedule:Day Name
  Schedule Day 170,                       !- Wednesday Schedule:Day Name
  Schedule Day 170,                       !- Thursday Schedule:Day Name
  Schedule Day 170,                       !- Friday Schedule:Day Name
  Schedule Day 170,                       !- Saturday Schedule:Day Name
  Schedule Day 170,                       !- Holiday Schedule:Day Name
  Schedule Day 170,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 170,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 170,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 170;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EWH_Fraction,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1f474fdf-2ac8-444b-ad2f-ebe5ca4ec308}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {44d1817f-46c3-4318-8d05-b5fbd6e3768e}, !- Name
  Schedule Day 174,                       !- Sunday Schedule:Day Name
  Schedule Day 174,                       !- Monday Schedule:Day Name
  Schedule Day 174,                       !- Tuesday Schedule:Day Name
  Schedule Day 174,                       !- Wednesday Schedule:Day Name
  Schedule Day 174,                       !- Thursday Schedule:Day Name
  Schedule Day 174,                       !- Friday Schedule:Day Name
  Schedule Day 174,                       !- Saturday Schedule:Day Name
  Schedule Day 174,                       !- Holiday Schedule:Day Name
  Schedule Day 174,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 174,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 174,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 174;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EWH_Kitchen_Fraction,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {44d1817f-46c3-4318-8d05-b5fbd6e3768e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0570b6c6-e438-49dd-a686-7df602d2a862}, !- Name
  Schedule Day 172,                       !- Sunday Schedule:Day Name
  Schedule Day 172,                       !- Monday Schedule:Day Name
  Schedule Day 172,                       !- Tuesday Schedule:Day Name
  Schedule Day 172,                       !- Wednesday Schedule:Day Name
  Schedule Day 172,                       !- Thursday Schedule:Day Name
  Schedule Day 172,                       !- Friday Schedule:Day Name
  Schedule Day 172,                       !- Saturday Schedule:Day Name
  Schedule Day 172,                       !- Holiday Schedule:Day Name
  Schedule Day 172,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 172,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 172,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 172;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EWH_Shower_Fraction,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0570b6c6-e438-49dd-a686-7df602d2a862}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {62afebfa-6fdf-43a5-9e2d-220054a4dddb}, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HWtemp_Boiler,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {62afebfa-6fdf-43a5-9e2d-220054a4dddb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {570c0e20-6e59-43ec-a629-1f298bb901d7}, !- Name
  Schedule Day 133,                       !- Sunday Schedule:Day Name
  Schedule Day 133,                       !- Monday Schedule:Day Name
  Schedule Day 133,                       !- Tuesday Schedule:Day Name
  Schedule Day 133,                       !- Wednesday Schedule:Day Name
  Schedule Day 133,                       !- Thursday Schedule:Day Name
  Schedule Day 133,                       !- Friday Schedule:Day Name
  Schedule Day 133,                       !- Saturday Schedule:Day Name
  Schedule Day 133,                       !- Holiday Schedule:Day Name
  Schedule Day 133,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 133,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 133,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 133;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {570c0e20-6e59-43ec-a629-1f298bb901d7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48ec0b71-8796-4389-96e5-6906eaa2c7fe}, !- Name
  Deck Temperature Default 4,             !- Sunday Schedule:Day Name
  Deck Temperature Default 4,             !- Monday Schedule:Day Name
  Deck Temperature Default 4,             !- Tuesday Schedule:Day Name
  Deck Temperature Default 4,             !- Wednesday Schedule:Day Name
  Deck Temperature Default 4,             !- Thursday Schedule:Day Name
  Deck Temperature Default 4,             !- Friday Schedule:Day Name
  Deck Temperature Default 4,             !- Saturday Schedule:Day Name
  Deck Temperature Default 4,             !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day 4,   !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day 4,   !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default 4,             !- CustomDay1 Schedule:Day Name
  Deck Temperature Default 4;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MaxOutdoorTemp_Sched,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {48ec0b71-8796-4389-96e5-6906eaa2c7fe}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0dfef1de-eefc-4b7b-a8dc-b41f2aec34fd}, !- Name
  Deck Temperature Default 3,             !- Sunday Schedule:Day Name
  Deck Temperature Default 3,             !- Monday Schedule:Day Name
  Deck Temperature Default 3,             !- Tuesday Schedule:Day Name
  Deck Temperature Default 3,             !- Wednesday Schedule:Day Name
  Deck Temperature Default 3,             !- Thursday Schedule:Day Name
  Deck Temperature Default 3,             !- Friday Schedule:Day Name
  Deck Temperature Default 3,             !- Saturday Schedule:Day Name
  Deck Temperature Default 3,             !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day 3,   !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day 3,   !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default 3,             !- CustomDay1 Schedule:Day Name
  Deck Temperature Default 3;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinIndoorTemp_Sched,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0dfef1de-eefc-4b7b-a8dc-b41f2aec34fd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {72f7acc5-90fb-49f3-a7ce-814fd46b61c0}, !- Name
  Deck Temperature Default 5,             !- Sunday Schedule:Day Name
  Deck Temperature Default 5,             !- Monday Schedule:Day Name
  Deck Temperature Default 5,             !- Tuesday Schedule:Day Name
  Deck Temperature Default 5,             !- Wednesday Schedule:Day Name
  Deck Temperature Default 5,             !- Thursday Schedule:Day Name
  Deck Temperature Default 5,             !- Friday Schedule:Day Name
  Deck Temperature Default 5,             !- Saturday Schedule:Day Name
  Deck Temperature Default 5,             !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day 5,   !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day 5,   !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default 5,             !- CustomDay1 Schedule:Day Name
  Deck Temperature Default 5;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinOutdoorTemp_Sched,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {72f7acc5-90fb-49f3-a7ce-814fd46b61c0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4a0ebdec-5dfa-4639-b3f3-760db32251f3}, !- Name
  Schedule Day 185,                       !- Sunday Schedule:Day Name
  Schedule Day 185,                       !- Monday Schedule:Day Name
  Schedule Day 185,                       !- Tuesday Schedule:Day Name
  Schedule Day 185,                       !- Wednesday Schedule:Day Name
  Schedule Day 185,                       !- Thursday Schedule:Day Name
  Schedule Day 185,                       !- Friday Schedule:Day Name
  Schedule Day 185,                       !- Saturday Schedule:Day Name
  Schedule Day 185,                       !- Holiday Schedule:Day Name
  Schedule Day 185,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 185,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 185,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 185;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_EquipSched_1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {4a0ebdec-5dfa-4639-b3f3-760db32251f3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {837672c7-10e0-4b3f-9089-924f1767280b}, !- Name
  Schedule Day 186,                       !- Sunday Schedule:Day Name
  Schedule Day 186,                       !- Monday Schedule:Day Name
  Schedule Day 186,                       !- Tuesday Schedule:Day Name
  Schedule Day 186,                       !- Wednesday Schedule:Day Name
  Schedule Day 186,                       !- Thursday Schedule:Day Name
  Schedule Day 186,                       !- Friday Schedule:Day Name
  Schedule Day 186,                       !- Saturday Schedule:Day Name
  Schedule Day 186,                       !- Holiday Schedule:Day Name
  Schedule Day 186,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 186,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 186,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 186;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_EquipSched_2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {837672c7-10e0-4b3f-9089-924f1767280b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6ff54d45-c47b-4779-8bf7-b27bfda77375}, !- Name
  Schedule Day 187,                       !- Sunday Schedule:Day Name
  Schedule Day 187,                       !- Monday Schedule:Day Name
  Schedule Day 187,                       !- Tuesday Schedule:Day Name
  Schedule Day 187,                       !- Wednesday Schedule:Day Name
  Schedule Day 187,                       !- Thursday Schedule:Day Name
  Schedule Day 187,                       !- Friday Schedule:Day Name
  Schedule Day 187,                       !- Saturday Schedule:Day Name
  Schedule Day 187,                       !- Holiday Schedule:Day Name
  Schedule Day 187,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 187,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 187,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 187;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_EquipSched_3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6ff54d45-c47b-4779-8bf7-b27bfda77375}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {46adc5ce-c484-4357-961a-258921f86b9f}, !- Name
  Schedule Day 179,                       !- Sunday Schedule:Day Name
  Schedule Day 179,                       !- Monday Schedule:Day Name
  Schedule Day 179,                       !- Tuesday Schedule:Day Name
  Schedule Day 179,                       !- Wednesday Schedule:Day Name
  Schedule Day 179,                       !- Thursday Schedule:Day Name
  Schedule Day 179,                       !- Friday Schedule:Day Name
  Schedule Day 179,                       !- Saturday Schedule:Day Name
  Schedule Day 179,                       !- Holiday Schedule:Day Name
  Schedule Day 179,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 179,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 179,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 179;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_EquipSched_B,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {46adc5ce-c484-4357-961a-258921f86b9f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {875abaf8-3cc4-4350-9d63-7dd4d62de578}, !- Name
  Schedule Day 184,                       !- Sunday Schedule:Day Name
  Schedule Day 184,                       !- Monday Schedule:Day Name
  Schedule Day 184,                       !- Tuesday Schedule:Day Name
  Schedule Day 184,                       !- Wednesday Schedule:Day Name
  Schedule Day 184,                       !- Thursday Schedule:Day Name
  Schedule Day 184,                       !- Friday Schedule:Day Name
  Schedule Day 184,                       !- Saturday Schedule:Day Name
  Schedule Day 184,                       !- Holiday Schedule:Day Name
  Schedule Day 184,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 184,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 184,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 184;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_EquipSched_GF,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {875abaf8-3cc4-4350-9d63-7dd4d62de578}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {caae4323-3312-4e71-ba3b-463af42b699e}, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Plant_EquipSched,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {caae4323-3312-4e71-ba3b-463af42b699e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d707e1b2-bdab-4845-96ee-243760d4e580}, !- Name
  Schedule Day 176,                       !- Sunday Schedule:Day Name
  Schedule Day 176,                       !- Monday Schedule:Day Name
  Schedule Day 176,                       !- Tuesday Schedule:Day Name
  Schedule Day 176,                       !- Wednesday Schedule:Day Name
  Schedule Day 176,                       !- Thursday Schedule:Day Name
  Schedule Day 176,                       !- Friday Schedule:Day Name
  Schedule Day 176,                       !- Saturday Schedule:Day Name
  Schedule Day 176,                       !- Holiday Schedule:Day Name
  Schedule Day 176,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 176,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 176,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 176;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Shower_OccSched,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d707e1b2-bdab-4845-96ee-243760d4e580}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cef06b38-51cd-4466-90b2-1a2afab7705b}, !- Name
  Water Heater Ambient Temperature Default 1, !- Sunday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Monday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Thursday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Friday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Saturday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- Holiday Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default 1, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temperature Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temperature,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {cef06b38-51cd-4466-90b2-1a2afab7705b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {81ec9a67-bf7d-41f6-afe4-3643358e235b}, !- Name
  Water Heater Setpoint Temperature Default 2, !- Sunday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Monday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Tuesday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Wednesday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Thursday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Friday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Saturday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- Holiday Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- SummerDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- WinterDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default 2, !- CustomDay1 Schedule:Day Name
  Water Heater Setpoint Temperature Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Setpoint Temperature,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {81ec9a67-bf7d-41f6-afe4-3643358e235b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7ffc292e-c430-43d8-8bd8-36357e364faa}, !- Name
  Water Heater Ambient Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WH_ambienttemp,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {7ffc292e-c430-43d8-8bd8-36357e364faa}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c561f974-a786-4055-bbd2-f51dd97501ba}, !- Name
  Water Heater Setpoint Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Monday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Friday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Setpoint Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WH_setpointtemp,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {c561f974-a786-4055-bbd2-f51dd97501ba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1009fa17-e2e6-4a58-9c06-dd78fd9ab188}, !- Name
  Water Heater Setpoint Temperature Default 1, !- Sunday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Monday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Tuesday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Wednesday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Thursday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Friday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Saturday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- Holiday Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- SummerDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- WinterDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default 1, !- CustomDay1 Schedule:Day Name
  Water Heater Setpoint Temperature Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WH_Showertemp,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {1009fa17-e2e6-4a58-9c06-dd78fd9ab188}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  AirLoop_AHU,                            !- Name
  AirLoop_AHU Controllers,                !- Controller List Name
  AirLoop_AHUAvailability Manager List,   !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop_AHU Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  Node 11,                                !- Supply Side Inlet Node Name
  Node 64,                                !- Demand Side Outlet Node Name
  AirLoop_AHU Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  AirLoop_AHU Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  AirLoop_AHU Supply Outlet Nodes,        !- Name
  Node 33;                                !- Node Name 1

NodeList,
  AirLoop_AHU Demand Inlet Nodes,         !- Name
  Node 63;                                !- Node Name 1

Sizing:System,
  AirLoop_AHU,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  AirLoop_AHU Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil 2;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 101,                               !- Sensor Node Name
  Node 213,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 71,                                !- Sensor Node Name
  Node 54,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  AirLoop_AHUAvailability Manager List,   !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop_AHU Availability Manager;       !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop_AHU Availability Manager,       !- Name
  AHU_SupplyAirSched;                     !- Schedule Name

BranchList,
  AirLoop_AHU Supply Branches,            !- Name
  AirLoop_AHU Main Branch;                !- Branch Name 1

Branch,
  AirLoop_AHU Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  AHU_ExtractFan,                         !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 162,                               !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  OA System,                              !- Component Name 2
  Node 162,                               !- Component Inlet Node Name 2
  Node 6,                                 !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  PreheatCoil,                            !- Component Name 3
  Node 6,                                 !- Component Inlet Node Name 3
  Node 101,                               !- Component Outlet Node Name 3
  Coil:Heating:Water,                     !- Component Object Type 4
  HeatingCoil_Boilersupplied,             !- Component Name 4
  Node 101,                               !- Component Inlet Node Name 4
  Node 71,                                !- Component Outlet Node Name 4
  Fan:VariableVolume,                     !- Component Object Type 5
  AHU_SupplyFan,                          !- Component Name 5
  Node 71,                                !- Component Inlet Node Name 5
  Node 33;                                !- Component Outlet Node Name 5

Fan:VariableVolume,
  AHU_ExtractFan,                         !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 11,                                !- Air Inlet Node Name
  Node 162;                               !- Air Outlet Node Name

SetpointManager:MixedAir,
  Node 162 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 71,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 162;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA System Controller List,              !- Controller List Name
  OA System Equipment List,               !- Outdoor Air Equipment List Name
  OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  OA System Controller List,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 67,                                !- Relief Air Outlet Node Name
  Node 162,                               !- Return Air Node Name
  Node 6,                                 !- Mixed Air Node Name
  Node 66,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Availability Manager List,    !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Availability Manager;         !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Availability Manager,         !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 66;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Equipment List,               !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA System Outdoor Air Mixer;            !- Component Name 1

OutdoorAir:Mixer,
  OA System Outdoor Air Mixer,            !- Name
  Node 6,                                 !- Mixed Air Node Name
  Node 66,                                !- Outdoor Air Stream Node Name
  Node 67,                                !- Relief Air Stream Node Name
  Node 162;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 6 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 71,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 6;                                 !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  PreheatCoil,                            !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  0.001003,                               !- Maximum Water Flow Rate {m3/s}
  Node 213,                               !- Water Inlet Node Name
  Node 214,                               !- Water Outlet Node Name
  Node 6,                                 !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  46080,                                  !- Rated Capacity {W}
  82,                                     !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71,                                     !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 101 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 71,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 101;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  HeatingCoil_Boilersupplied,             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  0.001447,                               !- Maximum Water Flow Rate {m3/s}
  Node 54,                                !- Water Inlet Node Name
  Node 55,                                !- Water Outlet Node Name
  Node 101,                               !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  66480,                                  !- Rated Capacity {W}
  82,                                     !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71,                                     !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 71 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 33,                                !- Reference Setpoint Node Name
  Node 71,                                !- Fan Inlet Node Name
  Node 33,                                !- Fan Outlet Node Name
  Node 71;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  AHU_SupplyFan,                          !- Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  3.174,                                  !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 71,                                !- Air Inlet Node Name
  Node 33;                                !- Air Outlet Node Name

SetpointManager:Scheduled,
  Scheduled Deck Temp,                    !- Name
  Temperature,                            !- Control Variable
  AHU_supplytemp,                         !- Schedule Name
  Node 33;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop_AHU Node 63 Supply Path,        !- Name
  Node 63,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 63,                                !- Inlet Node Name
  Node 8,                                 !- Outlet Node Name 1
  Node 57,                                !- Outlet Node Name 2
  Node 51,                                !- Outlet Node Name 3
  Node 16,                                !- Outlet Node Name 4
  Node 60,                                !- Outlet Node Name 5
  Node 79,                                !- Outlet Node Name 6
  Node 81,                                !- Outlet Node Name 7
  Node 83,                                !- Outlet Node Name 8
  Node 85,                                !- Outlet Node Name 9
  Node 87,                                !- Outlet Node Name 10
  Node 89;                                !- Outlet Node Name 11

AirLoopHVAC:ReturnPath,
  AirLoop_AHU Return Path,                !- Name
  Node 64,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 64,                                !- Outlet Node Name
  Node 9,                                 !- Inlet Node Name 1
  Node 72,                                !- Inlet Node Name 2
  Node 52,                                !- Inlet Node Name 3
  Node 73,                                !- Inlet Node Name 4
  Node 61,                                !- Inlet Node Name 5
  Node 80,                                !- Inlet Node Name 6
  Node 82,                                !- Inlet Node Name 7
  Node 84,                                !- Inlet Node Name 8
  Node 86,                                !- Inlet Node Name 9
  Node 88,                                !- Inlet Node Name 10
  Node 90;                                !- Inlet Node Name 11

AirConditioner:VariableRefrigerantFlow,
  1_VRF_Office,                           !- Heat Pump Name
  AHU_SupplyAirSched,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  2.37,                                   !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  VRF System VRFCoolCapFT 1,              !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFCoolCapFTBoundary 1,      !- Cooling Capacity Ratio Boundary Curve Name
  VRF System VRFCoolCapFTHi 1,            !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF System VRFCoolEIRFT 1,              !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFCoolEIRFTBoundary 1,      !- Cooling Energy Input Ratio Boundary Curve Name
  VRF System VRFCoolEIRFTHi 1,            !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  VRF System CoolingEIRLowPLR 1,          !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF System CoolingEIRHiPLR 1,           !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF System CoolingCombRatio 1,          !- Cooling Combination Ratio Correction Factor Curve Name
  VRF System VRFCPLFFPLR 2,               !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  2.86,                                   !- Gross Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  VRF System VRFHeatCapFT 1,              !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFHeatCapFTBoundary 1,      !- Heating Capacity Ratio Boundary Curve Name
  VRF System VRFHeatCapFTHi 1,            !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF System VRFHeatEIRFT 1,              !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFHeatEIRFTBoundary 1,      !- Heating Energy Input Ratio Boundary Curve Name
  VRF System VRFHeatEIRFTHi 1,            !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  VRF System HeatingEIRLowPLR 1,          !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF System HeatingEIRHiPLR 1,           !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF System HeatingCombRatio 1,          !- Heating Combination Ratio Correction Factor Curve Name
  VRF System VRFCPLFFPLR 3,               !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule Name
  1_VRF_Office Terminal List,             !- Zone Terminal Unit List Name
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  VRF System CoolingLengthCorrectionFactor 1, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  VRF System HeatingLengthCorrectionFactor 1, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  Autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  VRF System Heat Recovery Heating Cap Modifier 1, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  VRF System Heat Recovery Heating Energy Modifier 1, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

Curve:Biquadratic,
  VRF System VRFCoolCapFT 1,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCoolCapFTBoundary 1,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x {BasedOnField A2}
  30,                                     !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFCoolCapFTHi 1,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  16,                                     !- Minimum Value of y {BasedOnField A3}
  43,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFCoolEIRFT 1,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  -5,                                     !- Minimum Value of y {BasedOnField A3}
  23,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCoolEIRFTBoundary 1,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x {BasedOnField A2}
  24,                                     !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFCoolEIRFTHi 1,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  23.9,                                   !- Maximum Value of x {BasedOnField A2}
  16.8,                                   !- Minimum Value of y {BasedOnField A3}
  43.3,                                   !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System CoolingEIRLowPLR 1,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Cubic,
  VRF System CoolingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System CoolingCombRatio 1,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCPLFFPLR 2,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x {BasedOnField A2}
