Version,
8.1.0.009;

SimulationControl,
No,
No,
No,
Yes,
Yes;

Building,
Detached,
0.0,
Urban,
0.04,
0.4,
FullExterior,
25,
6;

SurfaceConvectionAlgorithm:Inside,
TARP;

SurfaceConvectionAlgorithm:Outside,
TARP;

HeatBalanceAlgorithm,
ConductionTransferFunction,
200;

Timestep,
6;

RunPeriod,
,
1,
1,
1,
31,
Monday,
Yes,
Yes,
No,
Yes,
Yes,
1;

Site:GroundTemperature:BuildingSurface,
8.3,
6.4,
5.8,
6.3,
8.9,
11.7,
14.4,
16.4,
17,
16.1,
13.8,
11;

ScheduleTypeLimits,
Control,
0,
4,
Discrete,
Control;

ScheduleTypeLimits,
Thermal,
-20.0,
60.0,
Continuous,
Temperature;

ScheduleTypeLimits,
Fraction,
0.0,
10.0,
Continuous,
Dimensionless;

ScheduleTypeLimits,
Number,
0.0,
1000000000.0,
Continuous,
Dimensionless;

Material,
Spruce_0.0125,
Rough,
0.0125,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
CelluloseInsExt_0.1,
Rough,
0.0004763884829097642,
0.04,
55,
1880,
0.9,
0.7,
0.7;

Material,
Concrete_0.04,
Rough,
0.04,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Gypsum_0.01,
Rough,
0.01,
0.2,
850,
850,
0.9,
0.6,
0.7;

Material,
Brick_0.1,
Rough,
0.1,
0.6,
1712,
850,
0.9,
0.7,
0.7;

Material,
Gypsum_0.1,
Rough,
0.1,
0.2,
850,
850,
0.9,
0.6,
0.7;

Material,
Concrete_0.01,
Rough,
0.01,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Spruce_0.04,
Rough,
0.04,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
Brick_0.11,
Rough,
0.11,
0.6,
1712,
850,
0.9,
0.7,
0.7;

Material,
GlassFiberFloor_0.0065,
Rough,
0.006499999986350003,
0.04,
80,
840,
0.9,
0.7,
0.7;

Material,
AirGapRoof_0.0001,
Rough,
0.23765562370158158,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

Material,
AirGap_0.1,
Rough,
0.1,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

Material,
Spruce_0.05,
Rough,
0.05,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
Concrete_0.5,
Rough,
0.5,
1.6,
2300,
850,
0.9,
0.7,
0.7;

WindowMaterial:Glazing,
Glass_0.01,
SpectralAverage,
,
0.01,
0.775,
0.071,
0.071,
0.881,
0.08,
0.08,
0.0,
0.84,
0.84,
0.9;

WindowMaterial:Gas,
GasWin_0.01,
Air,
0.008027067456118803;

WindowMaterial:Shade,
Drapes_0.004,
0.05,
0.3,
0.05,
0.3,
0.9,
0.0,
0.004,
0.1,
0.05,
1.0,
1.0,
0.0,
0.0,
0.0;

Construction,
Curtains,
Glass_0.01,
GasWin_0.01,
Glass_0.01,
Drapes_0.004;

Construction,
SOLID_BRICK_RandomU,
Brick_0.11,
CelluloseInsExt_0.1,
Gypsum_0.01;

Construction,
Suspended_Wooden_Floor,
Gypsum_0.01,
AirGap_0.1,
Spruce_0.05;

Construction,
LoftFloor_RandomU,
Concrete_0.01,
Spruce_0.0125,
AirGapRoof_0.0001,
Gypsum_0.01;

Construction,
Wooden_Door,
Spruce_0.04;

Construction,
Single_Brick_Internal_Wall,
Gypsum_0.01,
Brick_0.1,
Gypsum_0.01;

Construction,
FLOOR_RandomU,
Concrete_0.5,
GlassFiberFloor_0.0065,
Gypsum_0.1;

Construction,
3.10_Roof,
Concrete_0.04,
Gypsum_0.01;

Construction,
LoftCeiling_RandomU,
Gypsum_0.01,
AirGapRoof_0.0001,
Spruce_0.0125,
Concrete_0.01;

Construction,
Window_RandomU,
Glass_0.01,
GasWin_0.01,
Glass_0.01;

Construction,
Suspended_Wooden_Ceiling,
Spruce_0.05,
AirGap_0.1,
Gypsum_0.01;

AirflowNetwork:SimulationControl,
AF1,
MultiZoneWithoutDistribution,
Input,
WParray,
ExternalNode,
LowRise,
500,
ZeroNodePressures,
0.0001,
1.E-6,
-0.5,
0,
1;

AirflowNetwork:MultiZone:ReferenceCrackConditions,
RCC1,
20,
101325,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
WParray,
0.0,
30.0,
60.0,
90.0,
120.0,
150.0,
180.0,
210.0,
240.0,
270.0,
300.0,
330.0,
360.0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Ceiling,
WParray,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L4,
WParray,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603,
0.603,
0.48,
0.183;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Floor,
WParray,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L2,
WParray,
-0.34,
0.183,
0.48,
0.603,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L1,
WParray,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L3,
WParray,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452;

ZoneAirContaminantBalance,
No,
,
Yes,
Gas_PM25_test_Outside_Contaminant_;

GlobalGeometryRules,
UpperLeftCorner,
CounterClockwise,
Relative;

Shading:Building:Detailed,
House1_0,
,
4,
-21.200000000000003,
20.4,
0.0,
-21.2,
20.4,
5.1,
-17.2,
20.4,
5.1,
-17.2,
20.4,
0.0;

Shading:Building:Detailed,
House1_1,
,
4,
-17.200000000000003,
15.2,
0.0,
-17.2,
15.2,
5.1,
-21.2,
15.2,
5.1,
-21.2,
15.2,
0.0;

Shading:Building:Detailed,
House1_2,
,
4,
-21.200000000000003,
15.2,
0.0,
-21.2,
15.2,
5.1,
-21.2,
20.4,
5.1,
-21.2,
20.4,
0.0;

Shading:Building:Detailed,
House1_3,
,
4,
-14.200000000000003,
15.2,
0.0,
-14.2,
15.2,
5.1,
-16.2,
15.2,
5.1,
-16.2,
15.2,
0.0;

Shading:Building:Detailed,
House1_4,
,
4,
-14.200000000000003,
22.799999999999997,
0.0,
-14.2,
22.8,
5.1,
-10.6,
22.8,
5.1,
-10.6,
22.8,
0.0;

Shading:Building:Detailed,
House1_5,
,
4,
-10.600000000000003,
22.799999999999997,
0.0,
-10.6,
22.8,
5.1,
-10.6,
19.0,
5.1,
-10.6,
19.0,
0.0;

Shading:Building:Detailed,
House1_6,
,
4,
-16.200000000000003,
15.2,
0.0,
-16.2,
15.2,
5.1,
-17.2,
15.2,
5.1,
-17.2,
15.2,
0.0;

Shading:Building:Detailed,
House1_7,
,
4,
-17.200000000000003,
22.799999999999997,
0.0,
-17.2,
22.8,
5.1,
-14.2,
22.8,
5.1,
-14.2,
22.8,
0.0;

Shading:Building:Detailed,
House1_8,
,
4,
-17.200000000000003,
20.4,
0.0,
-17.2,
20.4,
5.1,
-17.2,
22.8,
5.1,
-17.2,
22.8,
0.0;

Shading:Building:Detailed,
House1_9,
,
4,
-10.600000000000003,
19.0,
0.0,
-10.6,
19.0,
5.1,
-10.6,
15.2,
5.1,
-10.6,
15.2,
0.0;

Shading:Building:Detailed,
House1_10,
,
4,
-10.600000000000003,
15.2,
0.0,
-10.6,
15.2,
5.1,
-14.2,
15.2,
5.1,
-14.2,
15.2,
0.0;

Shading:Building:Detailed,
House8_0,
,
4,
21.200000000000003,
-10.0,
0.0,
21.2,
-10.0,
5.1,
25.2,
-10.0,
5.1,
25.2,
-10.0,
0.0;

Shading:Building:Detailed,
House8_1,
,
4,
25.200000000000003,
-15.2,
0.0,
25.2,
-15.2,
5.1,
21.2,
-15.2,
5.1,
21.2,
-15.2,
0.0;

Shading:Building:Detailed,
House8_2,
,
4,
21.200000000000003,
-15.2,
0.0,
21.2,
-15.2,
5.1,
21.2,
-10.0,
5.1,
21.2,
-10.0,
0.0;

Shading:Building:Detailed,
House8_3,
,
4,
28.200000000000003,
-15.2,
0.0,
28.2,
-15.2,
5.1,
26.2,
-15.2,
5.1,
26.2,
-15.2,
0.0;

Shading:Building:Detailed,
House8_4,
,
4,
28.200000000000003,
-7.6,
0.0,
28.2,
-7.6,
5.1,
31.8,
-7.6,
5.1,
31.8,
-7.6,
0.0;

Shading:Building:Detailed,
House8_5,
,
4,
31.800000000000004,
-7.6,
0.0,
31.8,
-7.6,
5.1,
31.8,
-11.4,
5.1,
31.8,
-11.4,
0.0;

Shading:Building:Detailed,
House8_6,
,
4,
26.200000000000003,
-15.2,
0.0,
26.2,
-15.2,
5.1,
25.2,
-15.2,
5.1,
25.2,
-15.2,
0.0;

Shading:Building:Detailed,
House8_7,
,
4,
25.200000000000003,
-7.6,
0.0,
25.2,
-7.6,
5.1,
28.2,
-7.6,
5.1,
28.2,
-7.6,
0.0;

Shading:Building:Detailed,
House8_8,
,
4,
25.200000000000003,
-10.0,
0.0,
25.2,
-10.0,
5.1,
25.2,
-7.6,
5.1,
25.2,
-7.6,
0.0;

Shading:Building:Detailed,
House8_9,
,
4,
31.800000000000004,
-11.399999999999999,
0.0,
31.8,
-11.4,
5.1,
31.8,
-15.2,
5.1,
31.8,
-15.2,
0.0;

Shading:Building:Detailed,
House8_10,
,
4,
31.800000000000004,
-15.2,
0.0,
31.8,
-15.2,
5.1,
28.2,
-15.2,
5.1,
28.2,
-15.2,
0.0;

Shading:Building:Detailed,
House3_0,
,
4,
21.200000000000003,
20.4,
0.0,
21.2,
20.4,
5.1,
25.2,
20.4,
5.1,
25.2,
20.4,
0.0;

Shading:Building:Detailed,
House3_1,
,
4,
25.200000000000003,
15.2,
0.0,
25.2,
15.2,
5.1,
21.2,
15.2,
5.1,
21.2,
15.2,
0.0;

Shading:Building:Detailed,
House3_2,
,
4,
21.200000000000003,
15.2,
0.0,
21.2,
15.2,
5.1,
21.2,
20.4,
5.1,
21.2,
20.4,
0.0;

Shading:Building:Detailed,
House3_3,
,
4,
28.200000000000003,
15.2,
0.0,
28.2,
15.2,
5.1,
26.2,
15.2,
5.1,
26.2,
15.2,
0.0;

Shading:Building:Detailed,
House3_4,
,
4,
28.200000000000003,
22.799999999999997,
0.0,
28.2,
22.8,
5.1,
31.8,
22.8,
5.1,
31.8,
22.8,
0.0;

Shading:Building:Detailed,
House3_5,
,
4,
31.800000000000004,
22.799999999999997,
0.0,
31.8,
22.8,
5.1,
31.8,
19.0,
5.1,
31.8,
19.0,
0.0;

Shading:Building:Detailed,
House3_6,
,
4,
26.200000000000003,
15.2,
0.0,
26.2,
15.2,
5.1,
25.2,
15.2,
5.1,
25.2,
15.2,
0.0;

Shading:Building:Detailed,
House3_7,
,
4,
25.200000000000003,
22.799999999999997,
0.0,
25.2,
22.8,
5.1,
28.2,
22.8,
5.1,
28.2,
22.8,
0.0;

Shading:Building:Detailed,
House3_8,
,
4,
25.200000000000003,
20.4,
0.0,
25.2,
20.4,
5.1,
25.2,
22.8,
5.1,
25.2,
22.8,
0.0;

Shading:Building:Detailed,
House3_9,
,
4,
31.800000000000004,
19.0,
0.0,
31.8,
19.0,
5.1,
31.8,
15.2,
5.1,
31.8,
15.2,
0.0;

Shading:Building:Detailed,
House3_10,
,
4,
31.800000000000004,
15.2,
0.0,
31.8,
15.2,
5.1,
28.2,
15.2,
5.1,
28.2,
15.2,
0.0;

Shading:Building:Detailed,
House5_0,
,
4,
21.200000000000003,
5.2,
0.0,
21.2,
5.2,
5.1,
25.2,
5.2,
5.1,
25.2,
5.2,
0.0;

Shading:Building:Detailed,
House5_1,
,
4,
25.200000000000003,
0.0,
0.0,
25.2,
0.0,
5.1,
21.2,
0.0,
5.1,
21.2,
0.0,
0.0;

Shading:Building:Detailed,
House5_2,
,
4,
21.200000000000003,
0.0,
0.0,
21.2,
0.0,
5.1,
21.2,
5.2,
5.1,
21.2,
5.2,
0.0;

Shading:Building:Detailed,
House5_3,
,
4,
28.200000000000003,
0.0,
0.0,
28.2,
0.0,
5.1,
26.2,
0.0,
5.1,
26.2,
0.0,
0.0;

Shading:Building:Detailed,
House5_4,
,
4,
28.200000000000003,
7.6,
0.0,
28.2,
7.6,
5.1,
31.8,
7.6,
5.1,
31.8,
7.6,
0.0;

Shading:Building:Detailed,
House5_5,
,
4,
31.800000000000004,
7.6,
0.0,
31.8,
7.6,
5.1,
31.8,
3.8,
5.1,
31.8,
3.8,
0.0;

Shading:Building:Detailed,
House5_6,
,
4,
26.200000000000003,
0.0,
0.0,
26.2,
0.0,
5.1,
25.2,
0.0,
5.1,
25.2,
0.0,
0.0;

Shading:Building:Detailed,
House5_7,
,
4,
25.200000000000003,
7.6,
0.0,
25.2,
7.6,
5.1,
28.2,
7.6,
5.1,
28.2,
7.6,
0.0;

Shading:Building:Detailed,
House5_8,
,
4,
25.200000000000003,
5.199999999999999,
0.0,
25.2,
5.2,
5.1,
25.2,
7.6,
5.1,
25.2,
7.6,
0.0;

Shading:Building:Detailed,
House5_9,
,
4,
31.800000000000004,
3.8,
0.0,
31.8,
3.8,
5.1,
31.8,
0.0,
5.1,
31.8,
0.0,
0.0;

Shading:Building:Detailed,
House5_10,
,
4,
31.800000000000004,
0.0,
0.0,
31.8,
0.0,
5.1,
28.2,
0.0,
5.1,
28.2,
0.0,
0.0;

Shading:Building:Detailed,
House2_0,
,
4,
0.0,
20.4,
0.0,
0.0,
20.4,
5.1,
4.0,
20.4,
5.1,
4.0,
20.4,
0.0;

Shading:Building:Detailed,
House2_1,
,
4,
4.0,
15.2,
0.0,
4.0,
15.2,
5.1,
0.0,
15.2,
5.1,
0.0,
15.2,
0.0;

Shading:Building:Detailed,
House2_2,
,
4,
0.0,
15.2,
0.0,
0.0,
15.2,
5.1,
0.0,
20.4,
5.1,
0.0,
20.4,
0.0;

Shading:Building:Detailed,
House2_3,
,
4,
7.0,
15.2,
0.0,
7.0,
15.2,
5.1,
5.0,
15.2,
5.1,
5.0,
15.2,
0.0;

Shading:Building:Detailed,
House2_4,
,
4,
7.0,
22.799999999999997,
0.0,
7.0,
22.8,
5.1,
10.6,
22.8,
5.1,
10.6,
22.8,
0.0;

Shading:Building:Detailed,
House2_5,
,
4,
10.6,
22.799999999999997,
0.0,
10.6,
22.8,
5.1,
10.6,
19.0,
5.1,
10.6,
19.0,
0.0;

Shading:Building:Detailed,
House2_6,
,
4,
5.0,
15.2,
0.0,
5.0,
15.2,
5.1,
4.0,
15.2,
5.1,
4.0,
15.2,
0.0;

Shading:Building:Detailed,
House2_7,
,
4,
4.0,
22.799999999999997,
0.0,
4.0,
22.8,
5.1,
7.0,
22.8,
5.1,
7.0,
22.8,
0.0;

Shading:Building:Detailed,
House2_8,
,
4,
4.0,
20.4,
0.0,
4.0,
20.4,
5.1,
4.0,
22.8,
5.1,
4.0,
22.8,
0.0;

Shading:Building:Detailed,
House2_9,
,
4,
10.6,
19.0,
0.0,
10.6,
19.0,
5.1,
10.6,
15.2,
5.1,
10.6,
15.2,
0.0;

Shading:Building:Detailed,
House2_10,
,
4,
10.6,
15.2,
0.0,
10.6,
15.2,
5.1,
7.0,
15.2,
5.1,
7.0,
15.2,
0.0;

Shading:Building:Detailed,
House7_0,
,
4,
0.0,
-10.0,
0.0,
0.0,
-10.0,
5.1,
4.0,
-10.0,
5.1,
4.0,
-10.0,
0.0;

Shading:Building:Detailed,
House7_1,
,
4,
4.0,
-15.2,
0.0,
4.0,
-15.2,
5.1,
0.0,
-15.2,
5.1,
0.0,
-15.2,
0.0;

Shading:Building:Detailed,
House7_2,
,
4,
0.0,
-15.2,
0.0,
0.0,
-15.2,
5.1,
0.0,
-10.0,
5.1,
0.0,
-10.0,
0.0;

Shading:Building:Detailed,
House7_3,
,
4,
7.0,
-15.2,
0.0,
7.0,
-15.2,
5.1,
5.0,
-15.2,
5.1,
5.0,
-15.2,
0.0;

Shading:Building:Detailed,
House7_4,
,
4,
7.0,
-7.6,
0.0,
7.0,
-7.6,
5.1,
10.6,
-7.6,
5.1,
10.6,
-7.6,
0.0;

Shading:Building:Detailed,
House7_5,
,
4,
10.6,
-7.6,
0.0,
10.6,
-7.6,
5.1,
10.6,
-11.4,
5.1,
10.6,
-11.4,
0.0;

Shading:Building:Detailed,
House7_6,
,
4,
5.0,
-15.2,
0.0,
5.0,
-15.2,
5.1,
4.0,
-15.2,
5.1,
4.0,
-15.2,
0.0;

Shading:Building:Detailed,
House7_7,
,
4,
4.0,
-7.6,
0.0,
4.0,
-7.6,
5.1,
7.0,
-7.6,
5.1,
7.0,
-7.6,
0.0;

Shading:Building:Detailed,
House7_8,
,
4,
4.0,
-10.0,
0.0,
4.0,
-10.0,
5.1,
4.0,
-7.6,
5.1,
4.0,
-7.6,
0.0;

Shading:Building:Detailed,
House7_9,
,
4,
10.6,
-11.399999999999999,
0.0,
10.6,
-11.4,
5.1,
10.6,
-15.2,
5.1,
10.6,
-15.2,
0.0;

Shading:Building:Detailed,
House7_10,
,
4,
10.6,
-15.2,
0.0,
10.6,
-15.2,
5.1,
7.0,
-15.2,
5.1,
7.0,
-15.2,
0.0;

Shading:Building:Detailed,
House6_0,
,
4,
-21.200000000000003,
-10.0,
0.0,
-21.2,
-10.0,
5.1,
-17.2,
-10.0,
5.1,
-17.2,
-10.0,
0.0;

Shading:Building:Detailed,
House6_1,
,
4,
-17.200000000000003,
-15.2,
0.0,
-17.2,
-15.2,
5.1,
-21.2,
-15.2,
5.1,
-21.2,
-15.2,
0.0;

Shading:Building:Detailed,
House6_2,
,
4,
-21.200000000000003,
-15.2,
0.0,
-21.2,
-15.2,
5.1,
-21.2,
-10.0,
5.1,
-21.2,
-10.0,
0.0;

Shading:Building:Detailed,
House6_3,
,
4,
-14.200000000000003,
-15.2,
0.0,
-14.2,
-15.2,
5.1,
-16.2,
-15.2,
5.1,
-16.2,
-15.2,
0.0;

Shading:Building:Detailed,
House6_4,
,
4,
-14.200000000000003,
-7.6,
0.0,
-14.2,
-7.6,
5.1,
-10.6,
-7.6,
5.1,
-10.6,
-7.6,
0.0;

Shading:Building:Detailed,
House6_5,
,
4,
-10.600000000000003,
-7.6,
0.0,
-10.6,
-7.6,
5.1,
-10.6,
-11.4,
5.1,
-10.6,
-11.4,
0.0;

Shading:Building:Detailed,
House6_6,
,
4,
-16.200000000000003,
-15.2,
0.0,
-16.2,
-15.2,
5.1,
-17.2,
-15.2,
5.1,
-17.2,
-15.2,
0.0;

Shading:Building:Detailed,
House6_7,
,
4,
-17.200000000000003,
-7.6,
0.0,
-17.2,
-7.6,
5.1,
-14.2,
-7.6,
5.1,
-14.2,
-7.6,
0.0;

Shading:Building:Detailed,
House6_8,
,
4,
-17.200000000000003,
-10.0,
0.0,
-17.2,
-10.0,
5.1,
-17.2,
-7.6,
5.1,
-17.2,
-7.6,
0.0;

Shading:Building:Detailed,
House6_9,
,
4,
-10.600000000000003,
-11.399999999999999,
0.0,
-10.6,
-11.4,
5.1,
-10.6,
-15.2,
5.1,
-10.6,
-15.2,
0.0;

Shading:Building:Detailed,
House6_10,
,
4,
-10.600000000000003,
-15.2,
0.0,
-10.6,
-15.2,
5.1,
-14.2,
-15.2,
5.1,
-14.2,
-15.2,
0.0;

Shading:Building:Detailed,
House4_0,
,
4,
-21.200000000000003,
5.2,
0.0,
-21.2,
5.2,
5.1,
-17.2,
5.2,
5.1,
-17.2,
5.2,
0.0;

Shading:Building:Detailed,
House4_1,
,
4,
-17.200000000000003,
0.0,
0.0,
-17.2,
0.0,
5.1,
-21.2,
0.0,
5.1,
-21.2,
0.0,
0.0;

Shading:Building:Detailed,
House4_2,
,
4,
-21.200000000000003,
0.0,
0.0,
-21.2,
0.0,
5.1,
-21.2,
5.2,
5.1,
-21.2,
5.2,
0.0;

Shading:Building:Detailed,
House4_3,
,
4,
-14.200000000000003,
0.0,
0.0,
-14.2,
0.0,
5.1,
-16.2,
0.0,
5.1,
-16.2,
0.0,
0.0;

Shading:Building:Detailed,
House4_4,
,
4,
-14.200000000000003,
7.6,
0.0,
-14.2,
7.6,
5.1,
-10.6,
7.6,
5.1,
-10.6,
7.6,
0.0;

Shading:Building:Detailed,
House4_5,
,
4,
-10.600000000000003,
7.6,
0.0,
-10.6,
7.6,
5.1,
-10.6,
3.8,
5.1,
-10.6,
3.8,
0.0;

Shading:Building:Detailed,
House4_6,
,
4,
-16.200000000000003,
0.0,
0.0,
-16.2,
0.0,
5.1,
-17.2,
0.0,
5.1,
-17.2,
0.0,
0.0;

Shading:Building:Detailed,
House4_7,
,
4,
-17.200000000000003,
7.6,
0.0,
-17.2,
7.6,
5.1,
-14.2,
7.6,
5.1,
-14.2,
7.6,
0.0;

Shading:Building:Detailed,
House4_8,
,
4,
-17.200000000000003,
5.199999999999999,
0.0,
-17.2,
5.2,
5.1,
-17.2,
7.6,
5.1,
-17.2,
7.6,
0.0;

Shading:Building:Detailed,
House4_9,
,
4,
-10.600000000000003,
3.8,
0.0,
-10.6,
3.8,
5.1,
-10.6,
0.0,
5.1,
-10.6,
0.0,
0.0;

Shading:Building:Detailed,
House4_10,
,
4,
-10.600000000000003,
0.0,
0.0,
-10.6,
0.0,
5.1,
-14.2,
0.0,
5.1,
-14.2,
0.0,
0.0;

Zone,
Living,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Living,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Living_DepRate_,
Living,
5e-05,
Gas_PM25_test_Living_DepRate_;

BuildingSurface:Detailed,
Living_Floor,
Floor,
Suspended_Wooden_Floor,
Living,
Surface,
Cellar_Ceiling_qa010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.8,
0.0,
4.0,
3.8,
0.0,
4.0,
0.0,
0.0,
0.0,
0.0,
0.0;

BuildingSurface:Detailed,
Living_L1,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
2.3,
4.0,
5.2,
2.3,
4.0,
5.2,
0.1,
0.0,
5.2,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L1,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_L2,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Loo_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
2.4,
4.0,
3.8,
2.4,
4.0,
3.8,
0.0,
4.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L2,
Living_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L2_Crack,
0.0008498515301307421,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_L3,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
0.0,
2.3,
0.0,
0.0,
2.3,
0.0,
0.0,
0.1,
4.0,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_L3_window,
Window,
Window_RandomU,
Living_L3,
,
autocalculate,
Living_L3_window_Shader,
,
,
autocalculate,
3.0,
0.0,
1.75,
1.0,
0.0,
1.75,
1.0,
0.0,
0.65,
3.0,
0.0,
0.65;

WindowProperty:ShadingControl,
Living_L3_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Living_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Living_L3_window,
Living_L3_window_Opening,
Living_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Living_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Living_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Living_L3_window_extN,
1.2000000000000002,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Living_L4,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
2.3,
0.0,
5.2,
2.3,
0.0,
5.2,
0.1,
0.0,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L4,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_L4_window,
Window,
Window_RandomU,
Living_L4,
,
autocalculate,
Living_L4_window_Shader,
,
,
autocalculate,
0.0,
1.3,
1.75,
0.0,
3.9,
1.75,
0.0,
3.9,
0.65,
0.0,
1.3,
0.65;

WindowProperty:ShadingControl,
Living_L4_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Living_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Living_L4_window,
Living_L4_window_Opening,
Living_L4_window_extN,
1.0,
Temperature,
Window_temperatureX_Living_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Living_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Living_L4_window_extN,
1.2000000000000002,
L4;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_L4_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Living_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Living,
Surface,
Bedroom1_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
2.4,
0.0,
-0.0,
2.4,
4.0,
0.0,
2.4,
4.0,
3.6,
2.4;

BuildingSurface:Detailed,
Living_Floor_qc010,
Floor,
Suspended_Wooden_Floor,
Living,
Surface,
Cellar_Ceiling_qb010_qa010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
0.0,
4.0,
5.2,
0.0,
4.0,
3.8,
0.0,
0.0,
3.8,
0.0;

BuildingSurface:Detailed,
Living_L2_qa001,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Staircase_L4_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
2.4,
4.0,
0.0,
2.4,
4.0,
0.0,
0.0,
4.0,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L2_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L2_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L2_qa001,
Living_L2_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L2_qa001_Crack,
0.0021853325060504796,
0.66,
RCC1;

FenestrationSurface:Detailed,
Living_door_Staircase,
Door,
Wooden_Door,
Living_L2_qa001,
Staircase_door_Living,
,
,
,
,
autocalculate,
4.0,
2.2,
2.0,
4.0,
1.4,
2.0,
4.0,
1.4,
0.0,
4.0,
2.2,
0.0;

AirflowNetwork:MultiZone:Surface,
Living_door_Staircase,
Living_door_Staircase_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Living_Door_Staircase;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_door_Staircase_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Living_Ceiling_qc010,
Ceiling,
Suspended_Wooden_Ceiling,
Living,
Surface,
Ensuite_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
2.4,
0.0,
3.6,
2.4,
4.0,
3.6,
2.4,
4.0,
5.2,
2.4;

BuildingSurface:Detailed,
Living_L2_qa001_qc010,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Staircase_L4_qb010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
2.4,
4.0,
3.6,
2.4,
4.0,
3.6,
0.0,
4.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L2_qa001_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L2_qa001_qc010,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L2_qa001_qc010,
Living_L2_qa001_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L2_qa001_qc010_Crack,
0.00012140736144724868,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
2.4,
4.0,
5.2,
2.4,
4.0,
5.2,
2.3,
0.0,
5.2,
2.3;

SurfaceProperty:ConvectionCoefficients,
Living_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L1_pu,
Living_L1_pu_Crack,
Living_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L1_pu_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L1_pu_extN,
2.35,
L1;

BuildingSurface:Detailed,
Living_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
0.1,
4.0,
5.2,
0.1,
4.0,
5.2,
0.0,
0.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L1_pd,
Living_L1_pd_Crack,
Living_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L1_pd_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L1_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Living_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
0.0,
2.4,
0.0,
0.0,
2.4,
0.0,
0.0,
2.3,
4.0,
0.0,
2.3;

SurfaceProperty:ConvectionCoefficients,
Living_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L3_pu,
Living_L3_pu_Crack,
Living_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L3_pu_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L3_pu_extN,
2.35,
L3;

BuildingSurface:Detailed,
Living_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
0.0,
0.1,
0.0,
0.0,
0.1,
0.0,
0.0,
0.0,
4.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L3_pd,
Living_L3_pd_Crack,
Living_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L3_pd_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L3_pd_extN,
0.05,
L3;

BuildingSurface:Detailed,
Living_L4_pu,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
2.4,
0.0,
5.2,
2.4,
0.0,
5.2,
2.3,
0.0,
0.0,
2.3;

SurfaceProperty:ConvectionCoefficients,
Living_L4_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L4_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L4_pu,
Living_L4_pu_Crack,
Living_L4_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L4_pu_Crack,
0.001446771057246382,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L4_pu_extN,
2.35,
L4;

BuildingSurface:Detailed,
Living_L4_pd,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
0.1,
0.0,
5.2,
0.1,
0.0,
5.2,
0.0,
0.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L4_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L4_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L4_pd,
Living_L4_pd_Crack,
Living_L4_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L4_pd_Crack,
0.001446771057246382,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L4_pd_extN,
0.05,
L4;

People,
Child1_Living,
Living,
Child1_Living_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child1_Living_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
WorkingAdult2_Living,
Living,
WorkingAdult2_Living_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult2_Living_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
WorkingAdult1_Living,
Living,
WorkingAdult1_Living_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult1_Living_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

Lights,
Living_WorkingAdult1_Living_Appliance_Lights_Lights,
Living,
WorkingAdult1_Living_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Living_WorkingAdult1_Living_Appliance_NIST_TV_NIST_TV,
Living,
WorkingAdult1_Living_Appliance_NIST_TV,
EquipmentLevel,
62.2,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_WorkingAdult1_Living_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living,
WorkingAdult1_Living_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_WorkingAdult2_Living_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living,
WorkingAdult2_Living_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_HPRU_ROUTINE_Living_Appliance_TV-Standby_TV-Standby,
Living,
HPRU_ROUTINE_Living_Appliance_TV-Standby,
EquipmentLevel,
20.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Living_HPRU_ROUTINE_Living_Appliance_NIST_LAPTOP_NIST_LAPTOP,
Living,
HPRU_ROUTINE_Living_Appliance_NIST_LAPTOP,
EquipmentLevel,
36.88,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_HPRU_ROUTINE_Living_Appliance_NIST_WIRELESSROUTER_NIST_WIRELESSROUTER,
Living,
HPRU_ROUTINE_Living_Appliance_NIST_WIRELESSROUTER,
EquipmentLevel,
24.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Living_Thermostat,
Living,
Heat_CIBSE_Family_Living_Heating_,
ThermostatSetpoint:SingleHeating,
Living_stat;

ThermostatSetpoint:SingleHeating,
Living_stat,
ComfX_Living_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Living_heater,
Heat_CIBSE_Family_Living_Heating_,
3156.0873410016,
1.0;

ZoneHVAC:EquipmentList,
Living_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Living_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Living,
Living_equiplist,
,
,
Living_Air,
Living_Outlet;

Zone,
Hall,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Hall,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Hall_DepRate_,
Hall,
5e-05,
Gas_PM25_test_Hall_DepRate_;

BuildingSurface:Detailed,
Hall_Floor,
Floor,
Suspended_Wooden_Floor,
Hall,
Surface,
Cellar_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
0.0,
7.0,
3.8,
0.0,
7.0,
0.0,
0.0,
5.0,
0.0,
0.0;

BuildingSurface:Detailed,
Hall_L2,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Dining_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
2.4,
7.0,
0.0,
2.4,
7.0,
0.0,
0.0,
7.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_door_Dining,
Door,
Wooden_Door,
Hall_L2,
Dining_door_Hall,
,
,
,
,
autocalculate,
7.0,
2.3,
2.0,
7.0,
1.5,
2.0,
7.0,
1.5,
0.0,
7.0,
2.3,
0.0;

BuildingSurface:Detailed,
Hall_L3,
Wall,
SOLID_BRICK_RandomU,
Hall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
0.0,
2.3,
5.0,
0.0,
2.3,
5.0,
0.0,
0.1,
7.0,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Hall_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Hall_L4,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Staircase_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
0.0,
2.4,
5.0,
3.8,
2.4,
5.0,
3.8,
0.0,
5.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L4,
Hall_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L4_Crack,
0.002306739867497728,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Staircase,
Door,
Wooden_Door,
Hall_L4,
Staircase_door_Hall,
,
,
,
,
autocalculate,
5.0,
1.5,
2.0,
5.0,
2.3,
2.0,
5.0,
2.3,
0.0,
5.0,
1.5,
0.0;

BuildingSurface:Detailed,
Hall_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
TopHall_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
2.4,
5.0,
2.5,
2.4,
7.0,
2.5,
2.4,
7.0,
3.8,
2.4;

AirflowNetwork:MultiZone:Surface,
Hall_Ceiling,
Hall_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_Ceiling_Crack,
0.0006576232078392645,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall_L1_qa001,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Loo_L3_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
2.4,
6.0,
3.8,
2.4,
6.0,
3.8,
0.0,
5.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_L1_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L1_qa001,
Hall_L1_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L1_qa001_Crack,
0.0006070368072362442,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall_Ceiling_qa100,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
TopHall+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
2.5,
2.4,
5.0,
0.0,
2.4,
6.2,
0.0,
2.4,
6.2,
2.5,
2.4;

AirflowNetwork:MultiZone:Surface,
Hall_Ceiling_qa100,
Hall_Ceiling_qa100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_Ceiling_qa100_Crack,
0.0007587960090453055,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall_Ceiling_qa100_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
Bedroom2_Floor_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
2.5,
2.4,
6.2,
0.0,
2.4,
7.0,
0.0,
2.4,
7.0,
2.5,
2.4;

BuildingSurface:Detailed,
Hall+_Floor,
Floor,
Suspended_Wooden_Floor,
Hall,
Surface,
Cellar_Ceiling_qb010,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
0.0,
7.0,
5.2,
0.0,
7.0,
3.8,
0.0,
6.0,
3.8,
0.0;

BuildingSurface:Detailed,
Hall+_L1,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Utility_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
2.4,
7.0,
5.2,
2.4,
7.0,
5.2,
0.0,
6.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall+_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall+_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall+_L1,
Hall+_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall+_L1_Crack,
0.0006070368072362442,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Utility,
Door,
Wooden_Door,
Hall+_L1,
Utility_door_Hall,
,
,
,
,
autocalculate,
6.1,
5.2,
2.0,
6.9,
5.2,
2.0,
6.9,
5.2,
0.0,
6.1,
5.2,
0.0;

BuildingSurface:Detailed,
Hall+_L2,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Kitchen_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
2.4,
7.0,
3.8,
2.4,
7.0,
3.8,
0.0,
7.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall+_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall+_L2,
Hall+_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall+_L2_Crack,
0.0008498515301307419,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Kitchen,
Door,
Wooden_Door,
Hall+_L2,
Kitchen_door_Hall,
,
,
,
,
autocalculate,
7.0,
4.9,
2.0,
7.0,
4.1,
2.0,
7.0,
4.1,
0.0,
7.0,
4.9,
0.0;

BuildingSurface:Detailed,
Hall+_L4,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Loo_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.8000000000000003,
2.4,
6.0,
5.2,
2.4,
6.0,
5.2,
0.0,
6.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall+_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall+_L4,
Hall+_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall+_L4_Crack,
0.0008498515301307419,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Loo,
Door,
Wooden_Door,
Hall+_L4,
Loo_door_Hall,
,
,
,
,
autocalculate,
6.0,
4.1000000000000005,
2.0,
6.0,
4.9,
2.0,
6.0,
4.9,
0.0,
6.0,
4.1,
0.0;

BuildingSurface:Detailed,
Hall+_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
Bedroom4_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
2.4,
6.0,
3.8,
2.4,
7.0,
3.8,
2.4,
7.0,
5.2,
2.4;

BuildingSurface:Detailed,
Hall_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Hall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
0.0,
2.4,
5.0,
0.0,
2.4,
5.0,
0.0,
2.3,
7.0,
0.0,
2.3;

SurfaceProperty:ConvectionCoefficients,
Hall_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L3_pu,
Hall_L3_pu_Crack,
Hall_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L3_pu_Crack,
0.0005564504066332238,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_L3_pu_extN,
2.35,
L3;

BuildingSurface:Detailed,
Hall_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Hall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
0.0,
0.1,
5.0,
0.0,
0.1,
5.0,
0.0,
0.0,
7.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L3_pd,
Hall_L3_pd_Crack,
Hall_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L3_pd_Crack,
0.0005564504066332238,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_L3_pd_extN,
0.05,
L3;

ZoneControl:Thermostat,
Hall_Thermostat,
Hall,
Heat_CIBSE_Family_Hall_Heating_,
ThermostatSetpoint:SingleHeating,
Hall_stat;

ThermostatSetpoint:SingleHeating,
Hall_stat,
ComfX_Hall_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Hall_heater,
Heat_CIBSE_Family_Hall_Heating_,
594.9894573180001,
1.0;

ZoneHVAC:EquipmentList,
Hall_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Hall_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Hall,
Hall_equiplist,
,
,
Hall_Air,
Hall_Outlet;

Zone,
Ensuite,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Ensuite,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Ensuite_DepRate_,
Ensuite,
5e-05,
Gas_PM25_test_Ensuite_DepRate_;

BuildingSurface:Detailed,
Ensuite_Floor,
Floor,
Suspended_Wooden_Floor,
Ensuite,
Surface,
Living_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
2.4,
4.0,
5.2,
2.4,
4.0,
3.6,
2.4,
0.0,
3.6,
2.4;

AirflowNetwork:MultiZone:Surface,
Ensuite_Floor,
Ensuite_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_Floor_Crack,
0.0016187648192966513,
0.66,
RCC1;

BuildingSurface:Detailed,
Ensuite_L1,
Wall,
SOLID_BRICK_RandomU,
Ensuite,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
4.7,
4.0,
5.2,
4.7,
4.0,
5.2,
2.5,
0.0,
5.2,
2.5;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Ensuite_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Ensuite_L1_window,
Window,
Window_RandomU,
Ensuite_L1,
,
autocalculate,
,
,
,
autocalculate,
1.0,
5.2,
4.15,
3.0,
5.2,
4.15,
3.0,
5.2,
3.05,
1.0,
5.2,
3.05;

AirflowNetwork:MultiZone:Surface,
Ensuite_L1_window,
Ensuite_L1_window_Opening,
Ensuite_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Ensuite_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Ensuite_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Ensuite_L1_window_extN,
3.6000000000000005,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Ensuite_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Ensuite_L2,
Wall,
Single_Brick_Internal_Wall,
Ensuite,
Surface,
Bedroom4_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
4.8,
4.0,
3.8,
4.8,
4.0,
3.8,
2.4,
4.0,
5.2,
2.4;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Ensuite_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Ensuite_L3,
Wall,
Single_Brick_Internal_Wall,
Ensuite,
Surface,
Bedroom1_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
4.8,
0.0,
3.6,
4.8,
0.0,
3.6,
2.4,
4.0,
3.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Ensuite_L3,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Ensuite_door_Bedroom1,
Door,
Wooden_Door,
Ensuite_L3,
Bedroom1_door_Ensuite,
,
,
,
,
autocalculate,
2.4,
3.6,
4.4,
1.6,
3.6,
4.4,
1.6,
3.6,
2.4,
2.4,
3.6,
2.4;

BuildingSurface:Detailed,
Ensuite_L4,
Wall,
SOLID_BRICK_RandomU,
Ensuite,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.6,
4.7,
0.0,
5.2,
4.7,
0.0,
5.2,
2.5,
0.0,
3.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Ensuite_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Ensuite_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Ensuite,
Surface,
Loft_Floor_qa010_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
4.8,
0.0,
3.6,
4.8,
4.0,
3.6,
4.8,
4.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Ensuite_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Ensuite_Ceiling,
Ensuite_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_Ceiling_Crack,
0.0007082096084422847,
0.66,
RCC1;

BuildingSurface:Detailed,
Ensuite_L2_qa001,
Wall,
Single_Brick_Internal_Wall,
Ensuite,
Surface,
Staircase_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
4.8,
4.0,
3.6,
4.8,
4.0,
3.6,
2.4,
4.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L2_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Ensuite_L2_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Ensuite_L2_qa001,
Ensuite_L2_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_L2_qa001_Crack,
0.0001214073614472487,
0.66,
RCC1;

BuildingSurface:Detailed,
Ensuite_Ceiling_qc010,
Ceiling,
LoftCeiling_RandomU,
Ensuite,
Surface,
Loft_Floor_qb010_qa010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
4.8,
0.0,
4.3,
4.8,
4.0,
4.3,
4.8,
4.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Ensuite_Ceiling_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Ensuite_Ceiling_qc010,
Ensuite_Ceiling_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_Ceiling_qc010_Crack,
0.0009105552108543667,
0.66,
RCC1;

BuildingSurface:Detailed,
Ensuite_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Ensuite,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
4.8,
4.0,
5.2,
4.8,
4.0,
5.2,
4.7,
0.0,
5.2,
4.7;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Ensuite_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Ensuite_L1_pu,
Ensuite_L1_pu_Crack,
Ensuite_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_L1_pu_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Ensuite_L1_pu_extN,
4.75,
L1;

BuildingSurface:Detailed,
Ensuite_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Ensuite,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
2.5,
4.0,
5.2,
2.5,
4.0,
5.2,
2.4,
0.0,
5.2,
2.4;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Ensuite_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Ensuite_L1_pd,
Ensuite_L1_pd_Crack,
Ensuite_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_L1_pd_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Ensuite_L1_pd_extN,
2.45,
L1;

BuildingSurface:Detailed,
Ensuite_L4_pu,
Wall,
SOLID_BRICK_RandomU,
Ensuite,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.6,
4.8,
0.0,
5.2,
4.8,
0.0,
5.2,
4.7,
0.0,
3.6,
4.7;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L4_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Ensuite_L4_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Ensuite_L4_pu,
Ensuite_L4_pu_Crack,
Ensuite_L4_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_L4_pu_Crack,
0.00044516032530657904,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Ensuite_L4_pu_extN,
4.75,
L4;

BuildingSurface:Detailed,
Ensuite_L4_pd,
Wall,
SOLID_BRICK_RandomU,
Ensuite,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.6,
2.5,
0.0,
5.2,
2.5,
0.0,
5.2,
2.4,
0.0,
3.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Ensuite_L4_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Ensuite_L4_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Ensuite_L4_pd,
Ensuite_L4_pd_Crack,
Ensuite_L4_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Ensuite_L4_pd_Crack,
0.00044516032530657904,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Ensuite_L4_pd_extN,
2.45,
L4;

ZoneControl:Thermostat,
Ensuite_Thermostat,
Ensuite,
Heat_CIBSE_Family_Ensuite_Heating_,
ThermostatSetpoint:SingleHeating,
Ensuite_stat;

ThermostatSetpoint:SingleHeating,
Ensuite_stat,
ComfX_Ensuite_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Ensuite_heater,
Heat_CIBSE_Family_Ensuite_Heating_,
1144.0159104,
1.0;

ZoneHVAC:EquipmentList,
Ensuite_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Ensuite_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Ensuite,
Ensuite_equiplist,
,
,
Ensuite_Air,
Ensuite_Outlet;

Zone,
Loft,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Loft,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Loft_DepRate_,
Loft,
5e-05,
Gas_PM25_test_Loft_DepRate_;

BuildingSurface:Detailed,
Loft_Floor,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bath1_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
4.8,
10.6,
4.3,
4.8,
10.6,
2.5,
4.8,
8.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_L2,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
5.2,
5.0,
10.6,
0.0,
5.0,
10.6,
0.0,
4.9,
10.6,
5.2,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L2,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L2,
Loft_L2_ELA,
Loft_L2_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft_L2_ELA,
0.052000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L2_extN,
4.95,
L2;

BuildingSurface:Detailed,
Loft_L3,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
0.0,
5.0,
0.0,
0.0,
5.0,
0.0,
0.0,
4.9,
10.6,
0.0,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L3,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L3,
Loft_L3_ELA,
Loft_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft_L3_ELA,
0.106,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L3_extN,
4.95,
L3;

BuildingSurface:Detailed,
Loft_L4,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
5.0,
0.0,
5.2,
5.0,
0.0,
5.2,
4.9,
0.0,
0.0,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L4,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L4,
Loft_L4_ELA,
Loft_L4_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft_L4_ELA,
0.052000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L4_extN,
4.95,
L4;

BuildingSurface:Detailed,
Loft_Ceiling,
Ceiling,
3.10_Roof,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
5.1,
0.0,
0.0,
5.1,
10.6,
0.0,
5.1,
10.6,
5.2,
5.1;

SurfaceProperty:ConvectionCoefficients,
Loft_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_q1,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom1_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.5,
4.8,
4.0,
2.5,
4.8,
4.0,
0.0,
4.8,
0.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_q1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom1_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
4.8,
4.0,
3.6,
4.8,
4.0,
2.5,
4.8,
0.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qb010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom3_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
4.8,
8.0,
5.2,
4.8,
8.0,
4.3,
4.8,
7.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qb010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qc010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom3_Ceiling_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
5.2,
4.8,
10.6,
5.2,
4.8,
10.6,
4.3,
4.8,
8.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qa100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom2_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
4.8,
10.6,
2.5,
4.8,
10.6,
0.0,
4.8,
8.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_L1_qa001,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
5.0,
4.0,
5.2,
5.0,
4.0,
5.2,
4.9,
0.0,
5.2,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L1_qa001,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L1_qa001,
Loft_L1_qa001_ELA,
Loft_L1_qa001_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft_L1_qa001_ELA,
0.106,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L1_qa001_extN,
4.95,
L1;

BuildingSurface:Detailed,
Loft_Floor_q1_qc100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom2_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
2.5,
4.8,
8.0,
2.5,
4.8,
8.0,
0.0,
4.8,
6.2,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_q1_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qa010_q2,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom4_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
4.3,
4.8,
7.0,
4.3,
4.8,
7.0,
3.8,
4.8,
4.0,
3.8,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_q2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qa010_qc010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Ensuite_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
4.8,
4.0,
4.3,
4.8,
4.0,
3.6,
4.8,
0.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_qa010_qc100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
TopHall_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.6,
4.8,
8.0,
3.6,
4.8,
8.0,
2.5,
4.8,
5.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_qa010_qc100,
Loft_Floor_qa010_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_qa010_qc100_Crack,
0.0008346756099498359,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qb010_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom4_Ceiling_qc010d,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
4.8,
7.0,
5.2,
4.8,
7.0,
4.3,
4.8,
4.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qb010_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_q1_qc100_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Staircase_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
2.5,
4.8,
5.0,
2.5,
4.8,
5.0,
0.0,
4.8,
4.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_q1_qc100_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_q1_qc100_qa010,
Loft_Floor_q1_qc100_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_q1_qc100_qa010_Crack,
0.0006323300075377544,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qa010_q2_qa100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
TopHall_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
4.8,
7.0,
3.8,
4.8,
7.0,
3.6,
4.8,
5.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_q2_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_qa010_q2_qa100,
Loft_Floor_qa010_q2_qa100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_qa010_q2_qa100_Crack,
0.00010117280120604059,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qa010_q2_qb100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
TopHall_Ceiling_qc010_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
4.8,
8.0,
3.8,
4.8,
8.0,
3.6,
4.8,
7.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_q2_qb100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_qa010_q2_qb100,
Loft_Floor_qa010_q2_qb100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_qa010_q2_qb100_Crack,
5.0586400603020286e-05,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qa010_q2_qc100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
TopHall++_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
4.8,
8.0,
4.3,
4.8,
8.0,
3.8,
4.8,
7.0,
3.8,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_q2_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_qa010_q2_qc100,
Loft_Floor_qa010_q2_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_qa010_q2_qc100_Crack,
0.00012646600150755088,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qa010_qc100_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Staircase_Ceiling_qc010_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
4.8,
5.0,
3.6,
4.8,
5.0,
2.5,
4.8,
4.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_qc100_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_qa010_qc100_qa010,
Loft_Floor_qa010_qc100_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_qa010_qc100_qa010_Crack,
0.000278225203316612,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qb010_qa010_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Ensuite_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
4.8,
4.0,
5.2,
4.8,
4.0,
4.3,
4.8,
0.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qb010_qa010_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft_Floor_q1_qc100_qa010_qc100,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
TopHall+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
2.5,
4.8,
6.2,
2.5,
4.8,
6.2,
0.0,
4.8,
5.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_q1_qc100_qa010_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_q1_qc100_qa010_qc100,
Loft_Floor_q1_qc100_qa010_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_q1_qc100_qa010_qc100_Crack,
0.0007587960090453055,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft_Floor_qa010_q2_qa100_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Staircase_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
4.8,
5.0,
3.8,
4.8,
5.0,
3.6,
4.8,
4.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_Floor_qa010_q2_qa100_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Loft_Floor_qa010_q2_qa100_qa010,
Loft_Floor_qa010_q2_qa100_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_Floor_qa010_q2_qa100_qa010_Crack,
5.058640060302029e-05,
0.66,
RCC1;

BuildingSurface:Detailed,
Loft+_Floor,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom3_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
4.8,
10.6,
7.6,
4.8,
10.6,
5.2,
4.8,
7.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft+_Floor,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft+_L1,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
5.0,
10.6,
7.6,
5.0,
10.6,
7.6,
4.9,
4.0,
7.6,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft+_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L1,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L1,
Loft+_L1_ELA,
Loft+_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft+_L1_ELA,
0.106,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L1_extN,
4.95,
L1;

BuildingSurface:Detailed,
Loft+_L2,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
5.0,
10.6,
5.2,
5.0,
10.6,
5.2,
4.9,
10.6,
7.6,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L2,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L2,
Loft+_L2_ELA,
Loft+_L2_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft+_L2_ELA,
0.052000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L2_extN,
4.95,
L2;

BuildingSurface:Detailed,
Loft+_L4,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
5.0,
4.0,
7.6,
5.0,
4.0,
7.6,
4.9,
4.0,
5.2,
4.9;

SurfaceProperty:ConvectionCoefficients,
Loft+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L4,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L4,
Loft+_L4_ELA,
Loft+_L4_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Loft+_L4_ELA,
0.052000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L4_extN,
4.95,
L4;

BuildingSurface:Detailed,
Loft+_Ceiling,
Ceiling,
3.10_Roof,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
5.1,
4.0,
5.2,
5.1,
10.6,
5.2,
5.1,
10.6,
7.6,
5.1;

SurfaceProperty:ConvectionCoefficients,
Loft+_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft+_Floor_qa010,
Floor,
LoftFloor_RandomU,
Loft,
Surface,
Bedroom4_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
4.8,
7.0,
7.6,
4.8,
7.0,
5.2,
4.8,
4.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft+_Floor_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Loft+_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
5.1,
10.6,
7.6,
5.1,
10.6,
7.6,
5.0,
4.0,
7.6,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft+_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L1_pu,
Loft+_L1_pu_Crack,
Loft+_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft+_L1_pu_Crack,
8.346756099498356e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L1_pu_extN,
5.05,
L1;

BuildingSurface:Detailed,
Loft+_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
4.8999999999999995,
10.6,
7.6,
4.9,
10.6,
7.6,
4.8,
4.0,
7.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft+_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L1_pd,
Loft+_L1_pd_Crack,
Loft+_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft+_L1_pd_Crack,
8.346756099498356e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L1_pd_extN,
4.85,
L1;

BuildingSurface:Detailed,
Loft+_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
5.1,
10.6,
5.2,
5.1,
10.6,
5.2,
5.0,
10.6,
7.6,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft+_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L2_pu,
Loft+_L2_pu_Crack,
Loft+_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft+_L2_pu_Crack,
3.0351840361812203e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L2_pu_extN,
5.05,
L2;

BuildingSurface:Detailed,
Loft+_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
4.8999999999999995,
10.6,
5.2,
4.9,
10.6,
5.2,
4.8,
10.6,
7.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft+_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L2_pd,
Loft+_L2_pd_Crack,
Loft+_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft+_L2_pd_Crack,
3.0351840361812203e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L2_pd_extN,
4.85,
L2;

BuildingSurface:Detailed,
Loft+_L4_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
5.1,
4.0,
7.6,
5.1,
4.0,
7.6,
5.0,
4.0,
5.2,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft+_L4_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L4_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L4_pu,
Loft+_L4_pu_Crack,
Loft+_L4_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft+_L4_pu_Crack,
3.0351840361812203e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L4_pu_extN,
5.05,
L4;

BuildingSurface:Detailed,
Loft+_L4_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
4.8999999999999995,
4.0,
7.6,
4.9,
4.0,
7.6,
4.8,
4.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft+_L4_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft+_L4_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft+_L4_pd,
Loft+_L4_pd_Crack,
Loft+_L4_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft+_L4_pd_Crack,
3.0351840361812203e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft+_L4_pd_extN,
4.85,
L4;

BuildingSurface:Detailed,
Loft_L1_qa001_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
5.1,
4.0,
5.2,
5.1,
4.0,
5.2,
5.0,
0.0,
5.2,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft_L1_qa001_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L1_qa001_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L1_qa001_pu,
Loft_L1_qa001_pu_Crack,
Loft_L1_qa001_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L1_qa001_pu_Crack,
5.058640060302026e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L1_qa001_pu_extN,
5.05,
L1;

BuildingSurface:Detailed,
Loft_L1_qa001_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
5.2,
4.8999999999999995,
4.0,
5.2,
4.9,
4.0,
5.2,
4.8,
0.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_L1_qa001_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L1_qa001_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L1_qa001_pd,
Loft_L1_qa001_pd_Crack,
Loft_L1_qa001_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L1_qa001_pd_Crack,
5.058640060302026e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L1_qa001_pd_extN,
4.85,
L1;

BuildingSurface:Detailed,
Loft_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
5.2,
5.1,
10.6,
0.0,
5.1,
10.6,
0.0,
5.0,
10.6,
5.2,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L2_pu,
Loft_L2_pu_Crack,
Loft_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L2_pu_Crack,
6.576232078392645e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L2_pu_extN,
5.05,
L2;

BuildingSurface:Detailed,
Loft_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
5.2,
4.8999999999999995,
10.6,
0.0,
4.9,
10.6,
0.0,
4.8,
10.6,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L2_pd,
Loft_L2_pd_Crack,
Loft_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L2_pd_Crack,
6.576232078392645e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L2_pd_extN,
4.85,
L2;

BuildingSurface:Detailed,
Loft_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
0.0,
5.1,
0.0,
0.0,
5.1,
0.0,
0.0,
5.0,
10.6,
0.0,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L3_pu,
Loft_L3_pu_Crack,
Loft_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L3_pu_Crack,
0.0001340539615980039,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L3_pu_extN,
5.05,
L3;

BuildingSurface:Detailed,
Loft_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
0.0,
4.8999999999999995,
0.0,
0.0,
4.9,
0.0,
0.0,
4.8,
10.6,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L3_pd,
Loft_L3_pd_Crack,
Loft_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L3_pd_Crack,
0.0001340539615980039,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L3_pd_extN,
4.85,
L3;

BuildingSurface:Detailed,
Loft_L4_pu,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
5.1,
0.0,
5.2,
5.1,
0.0,
5.2,
5.0,
0.0,
0.0,
5.0;

SurfaceProperty:ConvectionCoefficients,
Loft_L4_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L4_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L4_pu,
Loft_L4_pu_Crack,
Loft_L4_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L4_pu_Crack,
6.576232078392645e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L4_pu_extN,
5.05,
L4;

BuildingSurface:Detailed,
Loft_L4_pd,
Wall,
SOLID_BRICK_RandomU,
Loft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
4.8999999999999995,
0.0,
5.2,
4.9,
0.0,
5.2,
4.8,
0.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Loft_L4_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Loft_L4_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loft_L4_pd,
Loft_L4_pd_Crack,
Loft_L4_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loft_L4_pd_Crack,
6.576232078392645e-05,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Loft_L4_pd_extN,
4.85,
L4;

Zone,
Bedroom2,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom2,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom2_DepRate_,
Bedroom2,
5e-05,
Gas_PM25_test_Bedroom2_DepRate_;

BuildingSurface:Detailed,
Bedroom2_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom2,
Surface,
Dining_Ceiling_q1,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
2.5,
2.4,
8.0,
2.5,
2.4,
8.0,
0.0,
2.4,
7.0,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom2_Floor,
Bedroom2_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_Floor_Crack,
0.0006323300075377544,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_L1,
Wall,
Single_Brick_Internal_Wall,
Bedroom2,
Surface,
Bath1_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
4.8,
10.6,
2.5,
4.8,
10.6,
2.5,
2.4,
8.0,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom2_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom2_L2,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.600000000000001,
2.5,
4.7,
10.6,
0.0,
4.7,
10.6,
0.0,
2.5,
10.6,
2.5,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom2_L3,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.600000000000001,
0.0,
4.7,
6.2,
0.0,
4.7,
6.2,
0.0,
2.5,
10.6,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom2_L3_window,
Window,
Window_RandomU,
Bedroom2_L3,
,
autocalculate,
Bedroom2_L3_window_Shader,
,
,
autocalculate,
9.500000000000002,
0.0,
4.15,
7.3,
0.0,
4.15,
7.3,
0.0,
3.05,
9.5,
0.0,
3.05;

WindowProperty:ShadingControl,
Bedroom2_L3_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom2_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L3_window,
Bedroom2_L3_window_Opening,
Bedroom2_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom2_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bedroom2_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L3_window_extN,
3.6000000000000005,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom2_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom2_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom2,
Surface,
TopHall+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
0.0,
4.8,
6.2,
2.5,
4.8,
6.2,
2.5,
2.4,
6.2,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom2_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L4,
Bedroom2_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L4_Crack,
0.0015175920180906105,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom2,
Surface,
Loft_Floor_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
4.8,
8.0,
0.0,
4.8,
10.6,
0.0,
4.8,
10.6,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom2_Ceiling,
Bedroom2_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_Ceiling_Crack,
0.0016440580195981613,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_Floor_qa010,
Floor,
Suspended_Wooden_Floor,
Bedroom2,
Surface,
Hall_Ceiling_qa100_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
2.5,
2.4,
7.0,
2.5,
2.4,
7.0,
0.0,
2.4,
6.2,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom2_Floor_qa010,
Bedroom2_Floor_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_Floor_qa010_Crack,
0.0005058640060302034,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_L1_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom2,
Surface,
TopHall_L3_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
2.5,
4.8,
8.0,
2.5,
4.8,
8.0,
2.5,
2.4,
6.2,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom2_L1_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L1_qa001,
Bedroom2_L1_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L1_qa001_Crack,
0.0010926662530252394,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom2_door_TopHall,
Door,
Wooden_Door,
Bedroom2_L1_qa001,
TopHall_door_Bedroom2,
,
,
,
,
autocalculate,
6.7,
2.5,
4.4,
7.5,
2.5,
4.4,
7.5,
2.5,
2.4,
6.7,
2.5,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom2_door_TopHall,
Bedroom2_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom2_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom2_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom2_Floor_qc100,
Floor,
Suspended_Wooden_Floor,
Bedroom2,
Surface,
Dining_Ceiling_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
2.4,
10.6,
2.5,
2.4,
10.6,
0.0,
2.4,
8.0,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom2_Floor_qc100,
Bedroom2_Floor_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_Floor_qc100_Crack,
0.0016440580195981613,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_Ceiling_qa010,
Ceiling,
LoftCeiling_RandomU,
Bedroom2,
Surface,
Loft_Floor_q1_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
2.5,
4.8,
6.2,
0.0,
4.8,
8.0,
0.0,
4.8,
8.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_Ceiling_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom2_Ceiling_qa010,
Bedroom2_Ceiling_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_Ceiling_qa010_Crack,
0.0011381940135679579,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.600000000000001,
2.5,
4.8,
10.6,
0.0,
4.8,
10.6,
0.0,
4.7,
10.6,
2.5,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L2_pu,
Bedroom2_L2_pu_Crack,
Bedroom2_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L2_pu_Crack,
0.0006955630082915297,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L2_pu_extN,
4.75,
L2;

BuildingSurface:Detailed,
Bedroom2_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.600000000000001,
2.5,
2.5,
10.6,
0.0,
2.5,
10.6,
0.0,
2.4,
10.6,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L2_pd,
Bedroom2_L2_pd_Crack,
Bedroom2_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L2_pd_Crack,
0.0006955630082915297,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L2_pd_extN,
2.45,
L2;

BuildingSurface:Detailed,
Bedroom2_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.600000000000001,
0.0,
4.8,
6.2,
0.0,
4.8,
6.2,
0.0,
4.7,
10.6,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L3_pu,
Bedroom2_L3_pu_Crack,
Bedroom2_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L3_pu_Crack,
0.0012241908945930925,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L3_pu_extN,
4.75,
L3;

BuildingSurface:Detailed,
Bedroom2_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.600000000000001,
0.0,
2.5,
6.2,
0.0,
2.5,
6.2,
0.0,
2.4,
10.6,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L3_pd,
Bedroom2_L3_pd_Crack,
Bedroom2_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L3_pd_Crack,
0.0012241908945930925,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L3_pd_extN,
2.45,
L3;

Lights,
Bedroom2_Child1_Bedroom2_Appliance_Lights_Lights,
Bedroom2,
Child1_Bedroom2_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bedroom2_Thermostat,
Bedroom2,
Heat_CIBSE_Family_Bedroom2_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom2_stat;

ThermostatSetpoint:SingleHeating,
Bedroom2_stat,
ComfX_Bedroom2_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom2_heater,
Heat_CIBSE_Family_Bedroom2_Heating_,
1414.9911336000002,
1.0;

ZoneHVAC:EquipmentList,
Bedroom2_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom2_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom2,
Bedroom2_equiplist,
,
,
Bedroom2_Air,
Bedroom2_Outlet;

Zone,
Cellar,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Cellar,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Cellar_DepRate_,
Cellar,
5e-05,
Gas_PM25_test_Cellar_DepRate_;

BuildingSurface:Detailed,
Cellar_Floor,
Floor,
FLOOR_RandomU,
Cellar,
Ground,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
-0.3,
10.6,
5.2,
-0.3,
10.6,
0.0,
-0.3,
0.0,
0.0,
-0.3;

BuildingSurface:Detailed,
Cellar_L2,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
10.6,
5.2,
0.0,
10.6,
0.0,
0.0,
10.6,
0.0,
-0.3,
10.6,
5.2,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L2,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L2,
Cellar_L2_ELA,
Cellar_L2_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L2_ELA,
0.0078000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L2_extN,
0,
L2;

BuildingSurface:Detailed,
Cellar_L3,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
10.6,
0.0,
0.0,
0.0,
0.0,
0.0,
0.0,
0.0,
-0.3,
10.6,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L3,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L3,
Cellar_L3_ELA,
Cellar_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L3_ELA,
0.0159,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L3_extN,
0,
L3;

BuildingSurface:Detailed,
Cellar_L4,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
0.0,
0.0,
5.2,
0.0,
0.0,
5.2,
-0.3,
0.0,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L4,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L4,
Cellar_L4_ELA,
Cellar_L4_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L4_ELA,
0.0078000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L4_extN,
0,
L4;

BuildingSurface:Detailed,
Cellar_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Dining_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
0.0,
7.0,
0.0,
0.0,
10.6,
0.0,
0.0,
10.6,
3.8,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling,
Cellar_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_Crack,
0.003460109801246591,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_L1_qa001,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
0.0,
4.0,
5.2,
0.0,
4.0,
5.2,
-0.3,
0.0,
5.2,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L1_qa001,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L1_qa001,
Cellar_L1_qa001_ELA,
Cellar_L1_qa001_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L1_qa001_ELA,
0.0159,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L1_qa001_extN,
0,
L1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Hall_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
0.0,
5.0,
0.0,
0.0,
7.0,
0.0,
0.0,
7.0,
3.8,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010,
Cellar_Ceiling_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_Crack,
0.0019222832229147733,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qb010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Hall+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
0.0,
6.0,
3.8,
0.0,
7.0,
3.8,
0.0,
7.0,
5.2,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qb010,
Cellar_Ceiling_qb010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qb010_Crack,
0.0003541048042211426,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qc010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Kitchen_Floor_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
0.0,
7.0,
3.8,
0.0,
10.6,
3.8,
0.0,
10.6,
5.2,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qc010,
Cellar_Ceiling_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qc010_Crack,
0.0012747772951961132,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.8,
0.0,
0.0,
-0.0,
0.0,
4.0,
0.0,
0.0,
4.0,
3.8,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010_qa010,
Cellar_Ceiling_qa010_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_qa010_Crack,
0.003844566445829547,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qb010_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Loo_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
0.0,
4.0,
3.8,
0.0,
6.0,
3.8,
0.0,
6.0,
5.2,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qb010_qa010,
Cellar_Ceiling_qb010_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qb010_qa010_Crack,
0.0007082096084422852,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010_qa010_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Staircase_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
0.0,
4.0,
-0.0,
0.0,
5.0,
0.0,
0.0,
5.0,
3.8,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010_qa010_qc100,
Cellar_Ceiling_qa010_qa010_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_qa010_qc100_Crack,
0.0009611416114573868,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qb010_qa010_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
5.2,
0.0,
0.0,
3.8,
0.0,
4.0,
3.8,
0.0,
4.0,
5.2,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qb010_qa010_qa010,
Cellar_Ceiling_qb010_qa010_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qb010_qa010_qa010_Crack,
0.0014164192168845703,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar+_Floor,
Floor,
FLOOR_RandomU,
Cellar,
Ground,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
-0.3,
10.6,
7.6,
-0.3,
10.6,
5.2,
-0.3,
4.0,
5.2,
-0.3;

BuildingSurface:Detailed,
Cellar+_L1,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
0.0,
10.6,
7.6,
0.0,
10.6,
7.6,
-0.3,
4.0,
7.6,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar+_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar+_L1,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar+_L1,
Cellar+_L1_ELA,
Cellar+_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar+_L1_ELA,
0.0159,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar+_L1_extN,
0,
L1;

BuildingSurface:Detailed,
Cellar+_L2,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
10.6,
7.6,
0.0,
10.6,
5.2,
0.0,
10.6,
5.2,
-0.3,
10.6,
7.6,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar+_L2,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar+_L2,
Cellar+_L2_ELA,
Cellar+_L2_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar+_L2_ELA,
0.0078000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar+_L2_extN,
0,
L2;

BuildingSurface:Detailed,
Cellar+_L4,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
0.0,
4.0,
7.6,
0.0,
4.0,
7.6,
-0.3,
4.0,
5.2,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar+_L4,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar+_L4,
Cellar+_L4_ELA,
Cellar+_L4_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar+_L4_ELA,
0.0078000000000000005,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar+_L4_extN,
0,
L4;

BuildingSurface:Detailed,
Cellar+_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Kitchen_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
0.0,
7.0,
5.2,
0.0,
10.6,
5.2,
0.0,
10.6,
7.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar+_Ceiling,
Cellar+_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar+_Ceiling_Crack,
0.0021853325060504788,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar+_Ceiling_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Utility_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
0.0,
4.0,
5.2,
0.0,
7.0,
5.2,
0.0,
7.0,
7.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar+_Ceiling_qa010,
Cellar+_Ceiling_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar+_Ceiling_qa010_Crack,
0.001821110421708732,
0.66,
RCC1;

Zone,
Kitchen,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Kitchen,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Kitchen_DepRate_,
Kitchen,
5e-05,
Gas_PM25_test_Kitchen_DepRate_;

BuildingSurface:Detailed,
Kitchen_Floor,
Floor,
Suspended_Wooden_Floor,
Kitchen,
Surface,
Cellar+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
0.0,
10.6,
7.6,
0.0,
10.6,
5.2,
0.0,
7.0,
5.2,
0.0;

BuildingSurface:Detailed,
Kitchen_L1,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
7.6,
2.3,
10.6,
7.6,
2.3,
10.6,
7.6,
0.1,
7.0,
7.6,
0.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_L1_window,
Window,
Window_RandomU,
Kitchen_L1,
,
autocalculate,
Kitchen_L1_window_Shader,
,
,
autocalculate,
7.9,
7.6,
1.75,
9.7,
7.6,
1.75,
9.7,
7.6,
0.65,
7.9,
7.6,
0.65;

WindowProperty:ShadingControl,
Kitchen_L1_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Kitchen_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Kitchen_L1_window,
Kitchen_L1_window_Opening,
Kitchen_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Kitchen_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Kitchen_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L1_window_extN,
1.2000000000000002,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Kitchen_L2,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
2.3,
10.6,
3.8,
2.3,
10.6,
3.8,
0.1,
10.6,
7.6,
0.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_L3,
Wall,
Single_Brick_Internal_Wall,
Kitchen,
Surface,
Dining_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
10.6,
3.8,
2.4,
7.0,
3.8,
2.4,
7.0,
3.8,
0.0,
10.6,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_L4,
Wall,
Single_Brick_Internal_Wall,
Kitchen,
Surface,
Hall+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
2.4,
7.0,
5.2,
2.4,
7.0,
5.2,
0.0,
7.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_door_Hall,
Door,
Wooden_Door,
Kitchen_L4,
Hall_door_Kitchen,
,
,
,
,
autocalculate,
7.0,
4.1,
2.0,
7.0,
4.9,
2.0,
7.0,
4.9,
0.0,
7.0,
4.1,
0.0;

AirflowNetwork:MultiZone:Surface,
Kitchen_door_Hall,
Kitchen_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Kitchen_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Kitchen_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Kitchen,
Surface,
Bedroom3_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
2.4,
7.0,
4.3,
2.4,
10.6,
4.3,
2.4,
10.6,
7.6,
2.4;

BuildingSurface:Detailed,
Kitchen_Floor_qa100,
Floor,
Suspended_Wooden_Floor,
Kitchen,
Surface,
Cellar_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
0.0,
10.6,
5.2,
0.0,
10.6,
3.8,
0.0,
7.0,
3.8,
0.0;

BuildingSurface:Detailed,
Kitchen_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Kitchen,
Surface,
Utility_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
2.4,
7.0,
7.6,
2.4,
7.0,
7.6,
0.0,
7.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L4_qc010,
Kitchen_L4_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_L4_qc010_Crack,
0.0014568883373669858,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_Ceiling_qa100,
Ceiling,
Suspended_Wooden_Ceiling,
Kitchen,
Surface,
TopHall++_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
2.4,
7.0,
3.8,
2.4,
8.0,
3.8,
2.4,
8.0,
4.3,
2.4;

AirflowNetwork:MultiZone:Surface,
Kitchen_Ceiling_qa100,
Kitchen_Ceiling_qa100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_Ceiling_qa100_Crack,
0.00012646600150755088,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_Ceiling_qa100_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Kitchen,
Surface,
Bath1_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
2.4,
8.0,
3.8,
2.4,
10.6,
3.8,
2.4,
10.6,
4.3,
2.4;

BuildingSurface:Detailed,
Kitchen_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
7.6,
2.4,
10.6,
7.6,
2.4,
10.6,
7.6,
2.3,
7.0,
7.6,
2.3;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L1_pu,
Kitchen_L1_pu_ExhaustFan,
Kitchen_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Kitchen_L1_pu_ExhaustFan,
0.0010016107319398028,
0.66,
RCC1;

Fan:ZoneExhaust,
Kitchen_L1_pu_ExhaustFan,
WorkingAdult2_Kitchen_ExhaustFan_,
0.5,
600.0,
0.06,
Kitchen_Exhaust,
Kitchen_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L1_pu_extN,
2.35,
L1;

BuildingSurface:Detailed,
Kitchen_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
7.6,
0.1,
10.6,
7.6,
0.1,
10.6,
7.6,
0.0,
7.0,
7.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L1_pd,
Kitchen_L1_pd_Crack,
Kitchen_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_L1_pd_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L1_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Kitchen_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
2.4,
10.6,
3.8,
2.4,
10.6,
3.8,
2.3,
10.6,
7.6,
2.3;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L2_pu,
Kitchen_L2_pu_Crack,
Kitchen_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_L2_pu_Crack,
0.0010572557726031254,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L2_pu_extN,
2.35,
L2;

BuildingSurface:Detailed,
Kitchen_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
0.1,
10.6,
3.8,
0.1,
10.6,
3.8,
0.0,
10.6,
7.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L2_pd,
Kitchen_L2_pd_Crack,
Kitchen_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_L2_pd_Crack,
0.0010572557726031254,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L2_pd_extN,
0.05,
L2;

People,
WorkingAdult2_Kitchen,
Kitchen,
WorkingAdult2_Kitchen_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult2_Kitchen_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

Lights,
Kitchen_WorkingAdult2_Kitchen_Appliance_Lights_Lights,
Kitchen,
WorkingAdult2_Kitchen_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Kitchen_WorkingAdult2_Kitchen_Appliance_NIST_HOB_NIST_HOB,
Kitchen,
WorkingAdult2_Kitchen_Appliance_NIST_HOB,
EquipmentLevel,
3600.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_WorkingAdult2_Kitchen_Appliance_NIST_OVEN_NIST_OVEN,
Kitchen,
WorkingAdult2_Kitchen_Appliance_NIST_OVEN,
EquipmentLevel,
5100.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_WorkingAdult2_Kitchen_Appliance_CIBSE_COOK_MOISTURE_CIBSE_COOK_MOISTURE,
Kitchen,
WorkingAdult2_Kitchen_Appliance_CIBSE_COOK_MOISTURE,
EquipmentLevel,
0.835666667,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Kitchen_HPRU_ROUTINE_Kitchen_Appliance_NIST_FRIDGE_NIST_FRIDGE,
Kitchen,
HPRU_ROUTINE_Kitchen_Appliance_NIST_FRIDGE,
EquipmentLevel,
46.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Kitchen_HPRU_ROUTINE_Kitchen_Appliance_NIST_WASHINGMACHINE_NIST_WASHINGMACHINE,
Kitchen,
HPRU_ROUTINE_Kitchen_Appliance_NIST_WASHINGMACHINE,
EquipmentLevel,
500.0,
,
,
0.0,
0.4,
0.19999999999999996;

ElectricEquipment,
Kitchen_HPRU_ROUTINE_Kitchen_Appliance_NIST_DISHWASHER_NIST_DISHWASHER,
Kitchen,
HPRU_ROUTINE_Kitchen_Appliance_NIST_DISHWASHER,
EquipmentLevel,
1090.0,
,
,
0.15,
0.3,
0.25;

ZoneControl:Thermostat,
Kitchen_Thermostat,
Kitchen,
Heat_CIBSE_Family_Kitchen_Heating_,
ThermostatSetpoint:SingleHeating,
Kitchen_stat;

ThermostatSetpoint:SingleHeating,
Kitchen_stat,
ComfX_Kitchen_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_heater,
Heat_CIBSE_Family_Kitchen_Heating_,
1774.7779149633598,
1.0;

ZoneHVAC:EquipmentList,
Kitchen_equiplist,
Fan:ZoneExhaust,
Kitchen_L1_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Kitchen,
Kitchen_equiplist,
,
Kitchen_Exhaust,
Kitchen_Air,
Kitchen_Outlet;

Zone,
Bedroom1,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom1,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom1_DepRate_,
Bedroom1,
5e-05,
Gas_PM25_test_Bedroom1_DepRate_;

BuildingSurface:Detailed,
Bedroom1_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1,
Surface,
Living_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
2.4,
4.0,
3.6,
2.4,
4.0,
0.0,
2.4,
0.0,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom1_Floor,
Bedroom1_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_Floor_Crack,
0.0036422208434174655,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_L1,
Wall,
Single_Brick_Internal_Wall,
Bedroom1,
Surface,
Ensuite_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
4.8,
4.0,
3.6,
4.8,
4.0,
3.6,
2.4,
0.0,
3.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L1,
Bedroom1_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L1_Crack,
0.002428147228944977,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom1_door_Ensuite,
Door,
Wooden_Door,
Bedroom1_L1,
Ensuite_door_Bedroom1,
,
,
,
,
autocalculate,
1.6,
3.6,
4.4,
2.4,
3.6,
4.4,
2.4,
3.6,
2.4,
1.6,
3.6,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom1_door_Ensuite,
Bedroom1_door_Ensuite_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom1_Door_Ensuite;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_door_Ensuite_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom1_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1,
Surface,
Staircase_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
4.8,
4.0,
0.0,
4.8,
4.0,
0.0,
2.4,
4.0,
3.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L2,
Bedroom1_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L2_Crack,
0.0021853325060504796,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom1_door_Staircase,
Door,
Wooden_Door,
Bedroom1_L2,
Staircase_door_Bedroom1,
,
,
,
,
autocalculate,
4.0,
2.2,
4.4,
4.0,
1.4,
4.4,
4.0,
1.4,
2.4,
4.0,
2.2,
2.4;

BuildingSurface:Detailed,
Bedroom1_L3,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
0.0,
4.7,
0.0,
0.0,
4.7,
0.0,
0.0,
2.5,
4.0,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom1_L3_window,
Window,
Window_RandomU,
Bedroom1_L3,
,
autocalculate,
Bedroom1_L3_window_Shader,
,
,
autocalculate,
3.0,
0.0,
4.15,
1.0,
0.0,
4.15,
1.0,
0.0,
3.05,
3.0,
0.0,
3.05;

WindowProperty:ShadingControl,
Bedroom1_L3_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom1_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L3_window,
Bedroom1_L3_window_Opening,
Bedroom1_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom1_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bedroom1_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L3_window_extN,
3.6000000000000005,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom1_L4,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
4.7,
0.0,
3.6,
4.7,
0.0,
3.6,
2.5,
0.0,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L4,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom1_L4_window,
Window,
Window_RandomU,
Bedroom1_L4,
,
autocalculate,
Bedroom1_L4_window_Shader,
,
,
autocalculate,
0.0,
0.9,
4.15,
0.0,
2.7,
4.15,
0.0,
2.7,
3.05,
0.0,
0.9,
3.05;

WindowProperty:ShadingControl,
Bedroom1_L4_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom1_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L4_window,
Bedroom1_L4_window_Opening,
Bedroom1_L4_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom1_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bedroom1_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L4_window_extN,
3.6000000000000005,
L4;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_L4_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom1_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom1,
Surface,
Loft_Floor_q1,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.5,
4.8,
0.0,
0.0,
4.8,
4.0,
0.0,
4.8,
4.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom1_Ceiling,
Bedroom1_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_Ceiling_Crack,
0.002529320030151018,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_Ceiling_qc010,
Ceiling,
LoftCeiling_RandomU,
Bedroom1,
Surface,
Loft_Floor_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
4.8,
0.0,
2.5,
4.8,
4.0,
2.5,
4.8,
4.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_Ceiling_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom1_Ceiling_qc010,
Bedroom1_Ceiling_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_Ceiling_qc010_Crack,
0.001112900813266448,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
0.0,
4.8,
0.0,
0.0,
4.8,
0.0,
0.0,
4.7,
4.0,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L3_pu,
Bedroom1_L3_pu_Crack,
Bedroom1_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L3_pu_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L3_pu_extN,
4.75,
L3;

BuildingSurface:Detailed,
Bedroom1_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
0.0,
2.5,
0.0,
0.0,
2.5,
0.0,
0.0,
2.4,
4.0,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L3_pd,
Bedroom1_L3_pd_Crack,
Bedroom1_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L3_pd_Crack,
0.0011129008132664477,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L3_pd_extN,
2.45,
L3;

BuildingSurface:Detailed,
Bedroom1_L4_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
4.8,
0.0,
3.6,
4.8,
0.0,
3.6,
4.7,
0.0,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L4_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L4_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L4_pu,
Bedroom1_L4_pu_Crack,
Bedroom1_L4_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L4_pu_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L4_pu_extN,
4.75,
L4;

BuildingSurface:Detailed,
Bedroom1_L4_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
0.0,
2.5,
0.0,
3.6,
2.5,
0.0,
3.6,
2.4,
0.0,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L4_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L4_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L4_pd,
Bedroom1_L4_pd_Crack,
Bedroom1_L4_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L4_pd_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L4_pd_extN,
2.45,
L4;

People,
WorkingAdult1_Bedroom1,
Bedroom1,
WorkingAdult1_Bedroom1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult1_Bedroom1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Child2_Bedroom3,
Bedroom3,
Child2_Bedroom3_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child2_Bedroom3_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
WorkingAdult2_Bedroom1,
Bedroom1,
WorkingAdult2_Bedroom1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult2_Bedroom1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Child1_Bedroom2,
Bedroom2,
Child1_Bedroom2_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child1_Bedroom2_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Child3_Bedroom4,
Bedroom4,
Child3_Bedroom4_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child3_Bedroom4_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bedroom1_WorkingAdult1_Bedroom1_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1,
WorkingAdult1_Bedroom1_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Bedroom1_WorkingAdult1_Bedroom1_Appliance_Lights_Lights,
Bedroom1,
WorkingAdult1_Bedroom1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bedroom1_WorkingAdult2_Bedroom1_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1,
WorkingAdult2_Bedroom1_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Bedroom1_Thermostat,
Bedroom1,
Heat_CIBSE_Family_Bedroom1_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom1_stat;

ThermostatSetpoint:SingleHeating,
Bedroom1_stat,
ComfX_Bedroom1_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_heater,
Heat_CIBSE_Family_Bedroom1_Heating_,
1664.2790784000003,
1.0;

ZoneHVAC:EquipmentList,
Bedroom1_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom1,
Bedroom1_equiplist,
,
,
Bedroom1_Air,
Bedroom1_Outlet;

Zone,
Loo,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Loo,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Loo_DepRate_,
Loo,
5e-05,
Gas_PM25_test_Loo_DepRate_;

BuildingSurface:Detailed,
Loo_Floor,
Floor,
Suspended_Wooden_Floor,
Loo,
Surface,
Cellar_Ceiling_qb010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
0.0,
6.0,
5.2,
0.0,
6.0,
3.8,
0.0,
4.0,
3.8,
0.0;

BuildingSurface:Detailed,
Loo_L1,
Wall,
Single_Brick_Internal_Wall,
Loo,
Surface,
Utility_L3_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
2.4,
6.0,
5.2,
2.4,
6.0,
5.2,
0.0,
4.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Loo_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Loo_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loo_L1,
Loo_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loo_L1_Crack,
0.0012140736144724885,
0.66,
RCC1;

BuildingSurface:Detailed,
Loo_L2,
Wall,
Single_Brick_Internal_Wall,
Loo,
Surface,
Hall+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
2.4,
6.0,
3.8,
2.4,
6.0,
3.8,
0.0,
6.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Loo_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Loo_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Loo_door_Hall,
Door,
Wooden_Door,
Loo_L2,
Hall_door_Loo,
,
,
,
,
autocalculate,
6.0,
4.9,
2.0,
6.0,
4.1,
2.0,
6.0,
4.1,
0.0,
6.0,
4.9,
0.0;

BuildingSurface:Detailed,
Loo_L3,
Wall,
Single_Brick_Internal_Wall,
Loo,
Surface,
Staircase_L1_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
2.4,
4.0,
3.8,
2.4,
4.0,
3.8,
0.0,
5.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Loo_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Loo_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Loo_L3,
Loo_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Loo_L3_Crack,
0.0006070368072362442,
0.66,
RCC1;

BuildingSurface:Detailed,
Loo_L4,
Wall,
Single_Brick_Internal_Wall,
Loo,
Surface,
Living_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8000000000000003,
2.4,
4.0,
5.2,
2.4,
4.0,
5.2,
0.0,
4.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Loo_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Loo_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Loo_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Loo,
Surface,
Bedroom4_Floor_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
2.4,
4.0,
3.8,
2.4,
6.0,
3.8,
2.4,
6.0,
5.2,
2.4;

BuildingSurface:Detailed,
Loo_L3_qc100,
Wall,
Single_Brick_Internal_Wall,
Loo,
Surface,
Hall_L1_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.8,
2.4,
5.0,
3.8,
2.4,
5.0,
3.8,
0.0,
6.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Loo_L3_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Loo_L3_qc100,
Yes,
2e-08,
Yes,
2e-08;

ZoneControl:Thermostat,
Loo_Thermostat,
Loo,
Heat_CIBSE_Family_Loo_Heating_,
ThermostatSetpoint:SingleHeating,
Loo_stat;

ThermostatSetpoint:SingleHeating,
Loo_stat,
ComfX_Loo_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Loo_heater,
Heat_CIBSE_Family_Loo_Heating_,
77.53846156559999,
1.0;

ZoneHVAC:EquipmentList,
Loo_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Loo_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Loo,
Loo_equiplist,
,
,
Loo_Air,
Loo_Outlet;

Zone,
Staircase,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Staircase,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Staircase_DepRate_,
Staircase,
5e-05,
Gas_PM25_test_Staircase_DepRate_;

BuildingSurface:Detailed,
Staircase_Floor,
Floor,
Suspended_Wooden_Floor,
Staircase,
Surface,
Cellar_Ceiling_qa010_qa010_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
0.0,
5.0,
3.8,
0.0,
5.0,
0.0,
0.0,
4.0,
0.0,
0.0;

BuildingSurface:Detailed,
Staircase_L1,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Bedroom4_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
4.8,
5.0,
3.8,
4.8,
5.0,
3.8,
2.4,
4.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L2,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Hall_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
2.4,
5.0,
-0.0,
2.4,
5.0,
-0.0,
0.0,
5.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Staircase_door_Hall,
Door,
Wooden_Door,
Staircase_L2,
Hall_door_Staircase,
,
,
,
,
autocalculate,
5.0,
2.3,
2.0,
5.0,
1.5,
2.0,
5.0,
1.5,
0.0,
5.0,
2.3,
0.0;

AirflowNetwork:MultiZone:Surface,
Staircase_door_Hall,
Staircase_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Staircase_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Staircase_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Staircase_L3,
Wall,
SOLID_BRICK_RandomU,
Staircase,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
5.0,
0.0,
4.7,
4.0,
0.0,
4.7,
4.0,
0.0,
0.1,
5.0,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Staircase_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Staircase_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L4,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Bedroom1_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
0.0,
4.8,
4.0,
3.6,
4.8,
4.0,
3.6,
2.4,
4.0,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Staircase_door_Bedroom1,
Door,
Wooden_Door,
Staircase_L4,
Bedroom1_door_Staircase,
,
,
,
,
autocalculate,
4.0,
1.4,
4.4,
4.0,
2.2,
4.4,
4.0,
2.2,
2.4,
4.0,
1.4,
2.4;

BuildingSurface:Detailed,
Staircase_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Staircase,
Surface,
Loft_Floor_q1_qc100_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
2.5,
4.8,
4.0,
0.0,
4.8,
5.0,
0.0,
4.8,
5.0,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Staircase_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Staircase_L1_qa100,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Loo_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
2.4,
5.0,
3.8,
2.4,
5.0,
3.8,
0.0,
4.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L1_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L1_qa100,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L2_qc001,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
TopHall_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
4.8,
5.0,
2.5,
4.8,
5.0,
2.5,
2.4,
5.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2_qc001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2_qc001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Staircase_L2_qc001,
Staircase_L2_qc001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Staircase_L2_qc001_Crack,
0.0007891478494071175,
0.66,
RCC1;

FenestrationSurface:Detailed,
Staircase_door_TopHall,
Door,
Wooden_Door,
Staircase_L2_qc001,
TopHall_door_Staircase,
,
,
,
,
autocalculate,
5.0,
3.55,
4.4,
5.0,
2.75,
4.4,
5.0,
2.75,
2.4,
5.0,
3.55,
2.4;

BuildingSurface:Detailed,
Staircase_L4_qa010,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Living_L2_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
0.0,
2.4,
4.0,
3.6,
2.4,
4.0,
3.6,
0.0,
4.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L4_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L4_qa010,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Staircase_door_Living,
Door,
Wooden_Door,
Staircase_L4_qa010,
Living_door_Staircase,
,
,
,
,
autocalculate,
4.0,
1.4,
2.0,
4.0,
2.2,
2.0,
4.0,
2.2,
0.0,
4.0,
1.4,
0.0;

BuildingSurface:Detailed,
Staircase_L4_qb010,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Living_L2_qa001_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
2.4,
4.0,
3.8,
2.4,
4.0,
3.8,
0.0,
4.0,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L4_qb010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L4_qb010,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Ensuite_L2_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
4.8,
4.0,
3.8,
4.8,
4.0,
3.8,
2.4,
4.0,
3.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_Ceiling_qc010,
Ceiling,
LoftCeiling_RandomU,
Staircase,
Surface,
Loft_Floor_qa010_q2_qa100_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
4.8,
4.0,
3.6,
4.8,
5.0,
3.6,
4.8,
5.0,
3.8,
4.8;

SurfaceProperty:ConvectionCoefficients,
Staircase_Ceiling_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Staircase_L2_qc001_qa001,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
TopHall+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
2.5,
4.8,
5.0,
0.0,
4.8,
5.0,
0.0,
2.4,
5.0,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2_qc001_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2_qc001_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Staircase_L2_qc001_qa001,
Staircase_L2_qc001_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Staircase_L2_qc001_qa001_Crack,
0.0015175920180906105,
0.66,
RCC1;

BuildingSurface:Detailed,
Staircase_Ceiling_qc010_qa100,
Ceiling,
LoftCeiling_RandomU,
Staircase,
Surface,
Loft_Floor_qa010_qc100_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.6,
4.8,
4.0,
2.5,
4.8,
5.0,
2.5,
4.8,
5.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Staircase_Ceiling_qc010_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Staircase_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Staircase,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
5.0,
0.0,
4.8,
4.0,
0.0,
4.8,
4.0,
0.0,
4.7,
5.0,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
Staircase_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Staircase_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Staircase_L3_pu,
Staircase_L3_pu_Crack,
Staircase_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Staircase_L3_pu_Crack,
0.000581743606934734,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Staircase_L3_pu_extN,
4.75,
L3;

BuildingSurface:Detailed,
Staircase_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Staircase,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
5.0,
0.0,
0.1,
4.0,
0.0,
0.1,
4.0,
0.0,
0.0,
5.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Staircase_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Staircase_L3_pd,
Staircase_L3_pd_Crack,
Staircase_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Staircase_L3_pd_Crack,
0.000581743606934734,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Staircase_L3_pd_extN,
0.05,
L3;

ZoneControl:Thermostat,
Staircase_Thermostat,
Staircase,
Heat_CIBSE_Family_Staircase_Heating_,
ThermostatSetpoint:SingleHeating,
Staircase_stat;

ThermostatSetpoint:SingleHeating,
Staircase_stat,
ComfX_Staircase_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Staircase_heater,
Heat_CIBSE_Family_Staircase_Heating_,
478.4750852676,
1.0;

ZoneHVAC:EquipmentList,
Staircase_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Staircase_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Staircase,
Staircase_equiplist,
,
,
Staircase_Air,
Staircase_Outlet;

Zone,
Utility,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Utility,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Utility_DepRate_,
Utility,
5e-05,
Gas_PM25_test_Utility_DepRate_;

BuildingSurface:Detailed,
Utility_Floor,
Floor,
Suspended_Wooden_Floor,
Utility,
Surface,
Cellar+_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
0.0,
7.0,
7.6,
0.0,
7.0,
5.2,
0.0,
4.0,
5.2,
0.0;

BuildingSurface:Detailed,
Utility_L1,
Wall,
SOLID_BRICK_RandomU,
Utility,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
2.3,
7.0,
7.6,
2.3,
7.0,
7.6,
0.1,
4.0,
7.6,
0.1;

SurfaceProperty:ConvectionCoefficients,
Utility_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Utility_L1,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Utility_L2,
Wall,
Single_Brick_Internal_Wall,
Utility,
Surface,
Kitchen_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
2.4,
7.0,
5.2,
2.4,
7.0,
5.2,
0.0,
7.0,
7.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Utility_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Utility_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Utility_L3,
Wall,
Single_Brick_Internal_Wall,
Utility,
Surface,
Hall+_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
2.4,
6.0,
5.2,
2.4,
6.0,
5.2,
0.0,
7.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Utility_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Utility_L3,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Utility_door_Hall,
Door,
Wooden_Door,
Utility_L3,
Hall_door_Utility,
,
,
,
,
autocalculate,
6.9,
5.2,
2.0,
6.1,
5.2,
2.0,
6.1,
5.2,
0.0,
6.9,
5.2,
0.0;

AirflowNetwork:MultiZone:Surface,
Utility_door_Hall,
Utility_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Utility_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Utility_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Utility_L4,
Wall,
SOLID_BRICK_RandomU,
Utility,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
2.3,
4.0,
7.6,
2.3,
4.0,
7.6,
0.1,
4.0,
5.2,
0.1;

SurfaceProperty:ConvectionCoefficients,
Utility_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Utility_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Utility_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Utility,
Surface,
Bedroom4_Floor_qb010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
2.4,
4.0,
5.2,
2.4,
6.0,
5.2,
2.4,
6.0,
7.6,
2.4;

BuildingSurface:Detailed,
Utility_L3_qa001,
Wall,
Single_Brick_Internal_Wall,
Utility,
Surface,
Loo_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
2.4,
4.0,
5.2,
2.4,
4.0,
5.2,
0.0,
6.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Utility_L3_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Utility_L3_qa001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Utility_Ceiling_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Utility,
Surface,
Bedroom4_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
7.6,
2.4,
6.0,
5.2,
2.4,
7.0,
5.2,
2.4,
7.0,
7.6,
2.4;

BuildingSurface:Detailed,
Utility_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Utility,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
2.4,
7.0,
7.6,
2.4,
7.0,
7.6,
2.3,
4.0,
7.6,
2.3;

SurfaceProperty:ConvectionCoefficients,
Utility_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Utility_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Utility_L1_pu,
Utility_L1_pu_Crack,
Utility_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Utility_L1_pu_Crack,
0.0008346756099498358,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Utility_L1_pu_extN,
2.35,
L1;

BuildingSurface:Detailed,
Utility_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Utility,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
0.1,
7.0,
7.6,
0.1,
7.0,
7.6,
0.0,
4.0,
7.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Utility_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Utility_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Utility_L1_pd,
Utility_L1_pd_Crack,
Utility_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Utility_L1_pd_Crack,
0.0008346756099498358,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Utility_L1_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Utility_L4_pu,
Wall,
SOLID_BRICK_RandomU,
Utility,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
2.4,
4.0,
7.6,
2.4,
4.0,
7.6,
2.3,
4.0,
5.2,
2.3;

SurfaceProperty:ConvectionCoefficients,
Utility_L4_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Utility_L4_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Utility_L4_pu,
Utility_L4_pu_Crack,
Utility_L4_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Utility_L4_pu_Crack,
0.0006677404879598686,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Utility_L4_pu_extN,
2.35,
L4;

BuildingSurface:Detailed,
Utility_L4_pd,
Wall,
SOLID_BRICK_RandomU,
Utility,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.199999999999999,
0.1,
4.0,
7.6,
0.1,
4.0,
7.6,
0.0,
4.0,
5.2,
0.0;

SurfaceProperty:ConvectionCoefficients,
Utility_L4_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Utility_L4_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Utility_L4_pd,
Utility_L4_pd_Crack,
Utility_L4_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Utility_L4_pd_Crack,
0.0006677404879598686,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Utility_L4_pd_extN,
0.05,
L4;

ZoneControl:Thermostat,
Utility_Thermostat,
Utility,
Heat_CIBSE_Family_Utility_Heating_,
ThermostatSetpoint:SingleHeating,
Utility_stat;

ThermostatSetpoint:SingleHeating,
Utility_stat,
ComfX_Utility_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Utility_heater,
Heat_CIBSE_Family_Utility_Heating_,
1132.9330730544,
1.0;

ZoneHVAC:EquipmentList,
Utility_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Utility_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Utility,
Utility_equiplist,
,
,
Utility_Air,
Utility_Outlet;

Zone,
Bath1,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bath1,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bath1_DepRate_,
Bath1,
5e-05,
Gas_PM25_test_Bath1_DepRate_;

BuildingSurface:Detailed,
Bath1_Floor,
Floor,
Suspended_Wooden_Floor,
Bath1,
Surface,
Dining_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
3.8,
2.4,
10.6,
3.8,
2.4,
10.6,
2.5,
2.4,
8.0,
2.5,
2.4;

AirflowNetwork:MultiZone:Surface,
Bath1_Floor,
Bath1_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_Floor_Crack,
0.0008549101701910437,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L1,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
Bedroom3_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
4.8,
10.6,
4.3,
4.8,
10.6,
4.3,
2.4,
8.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L1,
Bath1_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L1_Crack,
0.0015782956988142352,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L2,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
4.3,
4.7,
10.6,
2.5,
4.7,
10.6,
2.5,
2.5,
10.6,
4.3,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bath1_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L2,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bath1_L2_window,
Window,
Window_RandomU,
Bath1_L2,
,
autocalculate,
Bath1_L2_window_Shader,
,
,
autocalculate,
10.6,
3.8499999999999996,
4.15,
10.6,
2.95,
4.15,
10.6,
2.95,
3.05,
10.6,
3.85,
3.05;

WindowProperty:ShadingControl,
Bath1_L2_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bath1_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bath1_L2_window,
Bath1_L2_window_Opening,
Bath1_L2_window_extN,
1.0,
Temperature,
Window_temperatureX_Bath1_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bath1_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_L2_window_extN,
3.6000000000000005,
L2;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_L2_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bath1_L3,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
Bedroom2_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
10.6,
2.5,
4.8,
8.0,
2.5,
4.8,
8.0,
2.5,
2.4,
10.6,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L3,
Bath1_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L3_Crack,
0.0015782956988142352,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L4,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
TopHall_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
4.8,
8.0,
3.8,
4.8,
8.0,
3.8,
2.4,
8.0,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L4,
Bath1_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L4_Crack,
0.0007891478494071175,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bath1_door_TopHall,
Door,
Wooden_Door,
Bath1_L4,
TopHall_door_Bath1,
,
,
,
,
autocalculate,
8.0,
2.75,
4.4,
8.0,
3.55,
4.4,
8.0,
3.55,
2.4,
8.0,
2.75,
2.4;

AirflowNetwork:MultiZone:Surface,
Bath1_door_TopHall,
Bath1_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bath1_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bath1_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bath1,
Surface,
Loft_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
4.8,
8.0,
2.5,
4.8,
10.6,
2.5,
4.8,
10.6,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bath1_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bath1_Ceiling,
Bath1_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_Ceiling_Crack,
0.0011837217741106764,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_Floor_qc010,
Floor,
Suspended_Wooden_Floor,
Bath1,
Surface,
Kitchen_Ceiling_qa100_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
2.4,
10.6,
4.3,
2.4,
10.6,
3.8,
2.4,
8.0,
3.8,
2.4;

AirflowNetwork:MultiZone:Surface,
Bath1_Floor_qc010,
Bath1_Floor_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_Floor_qc010_Crack,
0.00032881160391963227,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
TopHall++_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
3.8,
4.8,
8.0,
4.3,
4.8,
8.0,
4.3,
2.4,
8.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L4_qc010,
Bath1_L4_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L4_qc010_Crack,
0.0003035184036181221,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
4.3,
4.8,
10.6,
2.5,
4.8,
10.6,
2.5,
4.7,
10.6,
4.3,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bath1_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L2_pu,
Bath1_L2_pu_ExhaustFan,
Bath1_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Bath1_L2_pu_ExhaustFan,
0.0005008053659699014,
0.66,
RCC1;

Fan:ZoneExhaust,
Bath1_L2_pu_ExhaustFan,
Child3_Bath1_ExhaustFan_,
0.5,
600.0,
0.015,
Bath1_Exhaust,
Bath1_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_L2_pu_extN,
4.75,
L2;

BuildingSurface:Detailed,
Bath1_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
4.3,
2.5,
10.6,
2.5,
2.5,
10.6,
2.5,
2.4,
10.6,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L2_pd,
Bath1_L2_pd_Crack,
Bath1_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L2_pd_Crack,
0.0005008053659699014,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_L2_pd_extN,
2.45,
L2;

People,
WorkingAdult2_Bath1,
Bath1,
WorkingAdult2_Bath1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult2_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
WorkingAdult1_Bath1,
Bath1,
WorkingAdult1_Bath1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
WorkingAdult1_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Child2_Bath1,
Bath1,
Child2_Bath1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child2_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Child3_Bath1,
Bath1,
Child3_Bath1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child3_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Child1_Bath1,
Bath1,
Child1_Bath1_Presence_,
People,
1,
,
,
0.66,
autocalculate,
Child1_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bath1_WorkingAdult1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
WorkingAdult1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_WorkingAdult1_Bath1_Appliance_Lights_Lights,
Bath1,
WorkingAdult1_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_WorkingAdult2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
WorkingAdult2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Bath1_WorkingAdult2_Bath1_Appliance_NIST_HAIRDRYER_NIST_HAIRDRYER,
Bath1,
WorkingAdult2_Bath1_Appliance_NIST_HAIRDRYER,
EquipmentLevel,
1875.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Bath1_WorkingAdult2_Bath1_Appliance_Lights_Lights,
Bath1,
WorkingAdult2_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

Lights,
Bath1_Child1_Bath1_Appliance_Lights_Lights,
Bath1,
Child1_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_Child1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
Child1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_Child2_Bath1_Appliance_Lights_Lights,
Bath1,
Child2_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_Child2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
Child2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_Child3_Bath1_Appliance_Lights_Lights,
Bath1,
Child3_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_Child3_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
Child3_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

ZoneControl:Thermostat,
Bath1_Thermostat,
Bath1,
Heat_CIBSE_Family_Bath1_Heating_,
ThermostatSetpoint:SingleHeating,
Bath1_stat;

ThermostatSetpoint:SingleHeating,
Bath1_stat,
ComfX_Bath1_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bath1_heater,
Heat_CIBSE_Family_Bath1_Heating_,
403.35354000000007,
1.0;

ZoneHVAC:EquipmentList,
Bath1_equiplist,
Fan:ZoneExhaust,
Bath1_L2_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Bath1_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Bath1,
Bath1_equiplist,
,
Bath1_Exhaust,
Bath1_Air,
Bath1_Outlet;

Zone,
Bedroom3,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom3,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom3_DepRate_,
Bedroom3,
5e-05,
Gas_PM25_test_Bedroom3_DepRate_;

BuildingSurface:Detailed,
Bedroom3_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom3,
Surface,
Kitchen_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
2.4,
10.6,
7.6,
2.4,
10.6,
4.3,
2.4,
7.0,
4.3,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom3_Floor,
Bedroom3_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_Floor_Crack,
0.0030048321958194087,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_L1,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
7.6,
4.7,
10.6,
7.6,
4.7,
10.6,
7.6,
2.5,
7.0,
7.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom3_L1_window,
Window,
Window_RandomU,
Bedroom3_L1,
,
autocalculate,
Bedroom3_L1_window_Shader,
,
,
autocalculate,
7.9,
7.6,
4.15,
9.7,
7.6,
4.15,
9.7,
7.6,
3.05,
7.9,
7.6,
3.05;

WindowProperty:ShadingControl,
Bedroom3_L1_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom3_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L1_window,
Bedroom3_L1_window_Opening,
Bedroom3_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom3_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bedroom3_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L1_window_extN,
3.6000000000000005,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom3_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom3_L2,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
4.7,
10.6,
4.3,
4.7,
10.6,
4.3,
2.5,
10.6,
7.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom3_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom3,
Surface,
Bath1_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
10.6,
4.3,
4.8,
8.0,
4.3,
4.8,
8.0,
4.3,
2.4,
10.6,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom3_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom3_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom3,
Surface,
Bedroom4_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
4.8,
7.0,
7.6,
4.8,
7.0,
7.6,
2.4,
7.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom3_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L4,
Bedroom3_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L4_Crack,
0.0020032214638796056,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom3,
Surface,
Loft_Floor_qb010,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
5.2,
4.8,
7.0,
4.3,
4.8,
8.0,
4.3,
4.8,
8.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom3_Ceiling,
Bedroom3_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_Ceiling_Crack,
0.00022763880271359167,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_L3_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom3,
Surface,
TopHall++_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
4.8,
7.0,
4.3,
4.8,
7.0,
4.3,
2.4,
8.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L3_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom3_L3_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L3_qa001,
Bedroom3_L3_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L3_qa001_Crack,
0.0006070368072362442,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom3_door_TopHall,
Door,
Wooden_Door,
Bedroom3_L3_qa001,
TopHall_door_Bedroom3,
,
,
,
,
autocalculate,
7.9,
4.3,
4.4,
7.1,
4.3,
4.4,
7.1,
4.3,
2.4,
7.9,
4.3,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom3_door_TopHall,
Bedroom3_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom3_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom3_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom3_Ceiling_qc010,
Ceiling,
LoftCeiling_RandomU,
Bedroom3,
Surface,
Loft+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
4.8,
7.0,
5.2,
4.8,
10.6,
5.2,
4.8,
10.6,
7.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_Ceiling_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom3_Ceiling_qc010,
Bedroom3_Ceiling_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_Ceiling_qc010_Crack,
0.0021853325060504783,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_Ceiling_qc100,
Ceiling,
LoftCeiling_RandomU,
Bedroom3,
Surface,
Loft_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
5.2,
4.8,
8.0,
4.3,
4.8,
10.6,
4.3,
4.8,
10.6,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_Ceiling_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom3_Ceiling_qc100,
Bedroom3_Ceiling_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_Ceiling_qc100_Crack,
0.0005918608870553383,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
7.6,
4.8,
10.6,
7.6,
4.8,
10.6,
7.6,
4.7,
7.0,
7.6,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L1_pu,
Bedroom3_L1_pu_Crack,
Bedroom3_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L1_pu_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L1_pu_extN,
4.75,
L1;

BuildingSurface:Detailed,
Bedroom3_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.0,
7.6,
2.5,
10.6,
7.6,
2.5,
10.6,
7.6,
2.4,
7.0,
7.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L1_pd,
Bedroom3_L1_pd_Crack,
Bedroom3_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L1_pd_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L1_pd_extN,
2.45,
L1;

BuildingSurface:Detailed,
Bedroom3_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
4.8,
10.6,
4.3,
4.8,
10.6,
4.3,
4.7,
10.6,
7.6,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L2_pu,
Bedroom3_L2_pu_Crack,
Bedroom3_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L2_pu_Crack,
0.0009181431709448192,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L2_pu_extN,
4.75,
L2;

BuildingSurface:Detailed,
Bedroom3_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
7.6,
2.5,
10.6,
4.3,
2.5,
10.6,
4.3,
2.4,
10.6,
7.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L2_pd,
Bedroom3_L2_pd_Crack,
Bedroom3_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L2_pd_Crack,
0.0009181431709448192,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L2_pd_extN,
2.45,
L2;

Lights,
Bedroom3_Child2_Bedroom3_Appliance_Lights_Lights,
Bedroom3,
Child2_Bedroom3_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bedroom3_Thermostat,
Bedroom3,
Heat_CIBSE_Family_Bedroom3_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom3_stat;

ThermostatSetpoint:SingleHeating,
Bedroom3_stat,
ComfX_Bedroom3_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom3_heater,
Heat_CIBSE_Family_Bedroom3_Heating_,
1395.4362264000001,
1.0;

ZoneHVAC:EquipmentList,
Bedroom3_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom3_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom3,
Bedroom3_equiplist,
,
,
Bedroom3_Air,
Bedroom3_Outlet;

Zone,
Dining,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Dining,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Dining_DepRate_,
Dining,
5e-05,
Gas_PM25_test_Dining_DepRate_;

BuildingSurface:Detailed,
Dining_Floor,
Floor,
Suspended_Wooden_Floor,
Dining,
Surface,
Cellar_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
0.0,
10.6,
3.8,
0.0,
10.6,
0.0,
0.0,
7.0,
0.0,
0.0;

BuildingSurface:Detailed,
Dining_L1,
Wall,
Single_Brick_Internal_Wall,
Dining,
Surface,
Kitchen_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
2.4,
10.6,
3.8,
2.4,
10.6,
3.8,
0.0,
7.0,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Dining_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L1,
Dining_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L1_Crack,
0.0021853325060504796,
0.66,
RCC1;

BuildingSurface:Detailed,
Dining_L2,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
3.8,
2.3,
10.6,
0.0,
2.3,
10.6,
0.0,
0.1,
10.6,
3.8,
0.1;

SurfaceProperty:ConvectionCoefficients,
Dining_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Dining_L3,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
0.0,
2.3,
7.0,
0.0,
2.3,
7.0,
0.0,
0.1,
10.6,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Dining_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Dining_L3_window,
Window,
Window_RandomU,
Dining_L3,
,
autocalculate,
,
,
,
autocalculate,
9.7,
0.0,
1.75,
7.9,
0.0,
1.75,
7.9,
0.0,
0.65,
9.7,
0.0,
0.65;

AirflowNetwork:MultiZone:Surface,
Dining_L3_window,
Dining_L3_window_Opening,
Dining_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Dining_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Dining_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L3_window_extN,
1.2000000000000002,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Dining_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Dining_L4,
Wall,
Single_Brick_Internal_Wall,
Dining,
Surface,
Hall_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
0.0,
2.4,
7.0,
3.8,
2.4,
7.0,
3.8,
0.0,
7.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Dining_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L4,
Dining_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L4_Crack,
0.002306739867497728,
0.66,
RCC1;

FenestrationSurface:Detailed,
Dining_door_Hall,
Door,
Wooden_Door,
Dining_L4,
Hall_door_Dining,
,
,
,
,
autocalculate,
7.0,
1.5,
2.0,
7.0,
2.3,
2.0,
7.0,
2.3,
0.0,
7.0,
1.5,
0.0;

AirflowNetwork:MultiZone:Surface,
Dining_door_Hall,
Dining_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Dining_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Dining_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Dining_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Dining,
Surface,
Bath1_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
3.8,
2.4,
8.0,
2.5,
2.4,
10.6,
2.5,
2.4,
10.6,
3.8,
2.4;

BuildingSurface:Detailed,
Dining_Ceiling_q1,
Ceiling,
Suspended_Wooden_Ceiling,
Dining,
Surface,
Bedroom2_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
2.5,
2.4,
7.0,
0.0,
2.4,
8.0,
0.0,
2.4,
8.0,
2.5,
2.4;

BuildingSurface:Detailed,
Dining_Ceiling_qa100,
Ceiling,
Suspended_Wooden_Ceiling,
Dining,
Surface,
Bedroom2_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
2.4,
8.0,
0.0,
2.4,
10.6,
0.0,
2.4,
10.6,
2.5,
2.4;

BuildingSurface:Detailed,
Dining_Ceiling_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Dining,
Surface,
TopHall_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
2.4,
7.0,
2.5,
2.4,
8.0,
2.5,
2.4,
8.0,
3.8,
2.4;

AirflowNetwork:MultiZone:Surface,
Dining_Ceiling_qa010,
Dining_Ceiling_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_Ceiling_qa010_Crack,
0.00032881160391963227,
0.66,
RCC1;

BuildingSurface:Detailed,
Dining_L2_pu,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
3.8,
2.4,
10.6,
0.0,
2.4,
10.6,
0.0,
2.3,
10.6,
3.8,
2.3;

SurfaceProperty:ConvectionCoefficients,
Dining_L2_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L2_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L2_pu,
Dining_L2_pu_Crack,
Dining_L2_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L2_pu_Crack,
0.0010572557726031254,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L2_pu_extN,
2.35,
L2;

BuildingSurface:Detailed,
Dining_L2_pd,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
3.8,
0.1,
10.6,
0.0,
0.1,
10.6,
0.0,
0.0,
10.6,
3.8,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L2_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L2_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L2_pd,
Dining_L2_pd_Crack,
Dining_L2_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L2_pd_Crack,
0.0010572557726031254,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L2_pd_extN,
0.05,
L2;

BuildingSurface:Detailed,
Dining_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
0.0,
2.4,
7.0,
0.0,
2.4,
7.0,
0.0,
2.3,
10.6,
0.0,
2.3;

SurfaceProperty:ConvectionCoefficients,
Dining_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L3_pu,
Dining_L3_pu_Crack,
Dining_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L3_pu_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L3_pu_extN,
2.35,
L3;

BuildingSurface:Detailed,
Dining_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
10.6,
0.0,
0.1,
7.0,
0.0,
0.1,
7.0,
0.0,
0.0,
10.6,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L3_pd,
Dining_L3_pd_Crack,
Dining_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L3_pd_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L3_pd_extN,
0.05,
L3;

ZoneControl:Thermostat,
Dining_Thermostat,
Dining,
Heat_CIBSE_Family_Dining_Heating_,
ThermostatSetpoint:SingleHeating,
Dining_stat;

ThermostatSetpoint:SingleHeating,
Dining_stat,
ComfX_Dining_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Dining_heater,
Heat_CIBSE_Family_Dining_Heating_,
1774.7779149633598,
1.0;

ZoneHVAC:EquipmentList,
Dining_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Dining_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Dining,
Dining_equiplist,
,
,
Dining_Air,
Dining_Outlet;

Zone,
Bedroom4,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom4,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom4_DepRate_,
Bedroom4,
5e-05,
Gas_PM25_test_Bedroom4_DepRate_;

BuildingSurface:Detailed,
Bedroom4_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom4,
Surface,
Hall+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
5.2,
2.4,
7.0,
5.2,
2.4,
7.0,
3.8,
2.4,
6.0,
3.8,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Floor,
Bedroom4_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Floor_Crack,
0.0003541048042211426,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_L1,
Wall,
SOLID_BRICK_RandomU,
Bedroom4,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
4.7,
7.0,
7.6,
4.7,
7.0,
7.6,
2.5,
4.0,
7.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom4_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom4_L1_window,
Window,
Window_RandomU,
Bedroom4_L1,
,
autocalculate,
Bedroom4_L1_window_Shader,
,
,
autocalculate,
4.75,
7.6,
4.15,
6.25,
7.6,
4.15,
6.25,
7.6,
3.05,
4.75,
7.6,
3.05;

WindowProperty:ShadingControl,
Bedroom4_L1_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom4_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L1_window,
Bedroom4_L1_window_Opening,
Bedroom4_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom4_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bedroom4_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom4_L1_window_extN,
3.6000000000000005,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom4_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom4_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom4,
Surface,
Bedroom3_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
7.6,
4.8,
7.0,
4.3,
4.8,
7.0,
4.3,
2.4,
7.0,
7.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom4_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom4_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom4,
Surface,
Staircase_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
4.8,
4.0,
3.8,
4.8,
4.0,
3.8,
2.4,
5.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom4_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L3,
Bedroom4_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L3_Crack,
0.0006070368072362442,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom4,
Surface,
Ensuite_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
3.8,
4.8,
4.0,
5.2,
4.8,
4.0,
5.2,
2.4,
4.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom4_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L4,
Bedroom4_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L4_Crack,
0.0008498515301307421,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom4,
Surface,
Loft_Floor_qa010_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
4.3,
4.8,
4.0,
3.8,
4.8,
7.0,
3.8,
4.8,
7.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Ceiling,
Bedroom4_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Ceiling_Crack,
0.0003793980045226526,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_Floor_qa010,
Floor,
Suspended_Wooden_Floor,
Bedroom4,
Surface,
Loo_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
2.4,
6.0,
5.2,
2.4,
6.0,
3.8,
2.4,
4.0,
3.8,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Floor_qa010,
Bedroom4_Floor_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Floor_qa010_Crack,
0.0007082096084422852,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_Floor_qb010,
Floor,
Suspended_Wooden_Floor,
Bedroom4,
Surface,
Utility_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
2.4,
6.0,
7.6,
2.4,
6.0,
5.2,
2.4,
4.0,
5.2,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Floor_qb010,
Bedroom4_Floor_qb010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Floor_qb010_Crack,
0.0012140736144724883,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_Floor_qc010,
Floor,
Suspended_Wooden_Floor,
Bedroom4,
Surface,
Utility_Ceiling_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
7.6,
2.4,
7.0,
7.6,
2.4,
7.0,
5.2,
2.4,
6.0,
5.2,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Floor_qc010,
Bedroom4_Floor_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Floor_qc010_Crack,
0.0006070368072362441,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_L2_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom4,
Surface,
TopHall++_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
4.8,
7.0,
3.8,
4.8,
7.0,
3.8,
2.4,
7.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L2_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom4_L2_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L2_qa001,
Bedroom4_L2_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L2_qa001_Crack,
0.0003035184036181221,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_L3_qc100,
Wall,
Single_Brick_Internal_Wall,
Bedroom4,
Surface,
TopHall_L1_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
4.8,
5.0,
3.8,
4.8,
5.0,
3.8,
2.4,
7.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L3_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom4_L3_qc100,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L3_qc100,
Bedroom4_L3_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L3_qc100_Crack,
0.0012140736144724885,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom4_door_TopHall,
Door,
Wooden_Door,
Bedroom4_L3_qc100,
TopHall_door_Bedroom4,
,
,
,
,
autocalculate,
6.4,
3.8,
4.4,
5.6,
3.8,
4.4,
5.6,
3.8,
2.4,
6.4,
3.8,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom4_door_TopHall,
Bedroom4_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom4_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom4_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom4_L4_qc010,
Wall,
SOLID_BRICK_RandomU,
Bedroom4,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.2,
4.7,
4.0,
7.6,
4.7,
4.0,
7.6,
2.5,
4.0,
5.2,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom4_L4_qc010,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom4_L4_qc010_window,
Window,
Window_RandomU,
Bedroom4_L4_qc010,
,
autocalculate,
Bedroom4_L4_qc010_window_Shader,
,
,
autocalculate,
4.0,
5.8,
4.15,
4.0,
7.0,
4.15,
4.0,
7.0,
3.05,
4.0,
5.8,
3.05;

WindowProperty:ShadingControl,
Bedroom4_L4_qc010_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom4_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L4_qc010_window,
Bedroom4_L4_qc010_window_Opening,
Bedroom4_L4_qc010_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom4_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_Bedroom4_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom4_L4_qc010_window_extN,
3.6000000000000005,
L4;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom4_L4_qc010_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom4_Ceiling_qc010,
Ceiling,
LoftCeiling_RandomU,
Bedroom4,
Surface,
Loft+_Floor_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
7.6,
4.8,
4.0,
5.2,
4.8,
7.0,
5.2,
4.8,
7.0,
7.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_Ceiling_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Ceiling_qc010,
Bedroom4_Ceiling_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Ceiling_qc010_Crack,
0.0018211104217087323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_Ceiling_qc010d,
Ceiling,
LoftCeiling_RandomU,
Bedroom4,
Surface,
Loft_Floor_qb010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.0,
5.2,
4.8,
4.0,
4.3,
4.8,
7.0,
4.3,
4.8,
7.0,
5.2,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_Ceiling_qc010d,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Bedroom4_Ceiling_qc010d,
Bedroom4_Ceiling_qc010d_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_Ceiling_qc010d_Crack,
0.0006829164081407752,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom4_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom4,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
4.8,
7.0,
7.6,
4.8,
7.0,
7.6,
4.7,
4.0,
7.6,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom4_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L1_pu,
Bedroom4_L1_pu_Crack,
Bedroom4_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L1_pu_Crack,
0.0008346756099498358,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom4_L1_pu_extN,
4.75,
L1;

BuildingSurface:Detailed,
Bedroom4_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom4,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
7.6,
2.5,
7.0,
7.6,
2.5,
7.0,
7.6,
2.4,
4.0,
7.6,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom4_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L1_pd,
Bedroom4_L1_pd_Crack,
Bedroom4_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L1_pd_Crack,
0.0008346756099498358,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom4_L1_pd_extN,
2.45,
L1;

BuildingSurface:Detailed,
Bedroom4_L4_qc010_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom4,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.2,
4.8,
4.0,
7.6,
4.8,
4.0,
7.6,
4.7,
4.0,
5.2,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L4_qc010_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom4_L4_qc010_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L4_qc010_pu,
Bedroom4_L4_qc010_pu_Crack,
Bedroom4_L4_qc010_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L4_qc010_pu_Crack,
0.0006677404879598685,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom4_L4_qc010_pu_extN,
4.75,
L4;

BuildingSurface:Detailed,
Bedroom4_L4_qc010_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom4,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.0,
5.2,
2.5,
4.0,
7.6,
2.5,
4.0,
7.6,
2.4,
4.0,
5.2,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom4_L4_qc010_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom4_L4_qc010_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom4_L4_qc010_pd,
Bedroom4_L4_qc010_pd_Crack,
Bedroom4_L4_qc010_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom4_L4_qc010_pd_Crack,
0.0006677404879598685,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom4_L4_qc010_pd_extN,
2.45,
L4;

Lights,
Bedroom4_Child3_Bedroom4_Appliance_Lights_Lights,
Bedroom4,
Child3_Bedroom4_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bedroom4_Thermostat,
Bedroom4,
Heat_CIBSE_Family_Bedroom4_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom4_stat;

ThermostatSetpoint:SingleHeating,
Bedroom4_stat,
ComfX_Bedroom4_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom4_heater,
Heat_CIBSE_Family_Bedroom4_Heating_,
1190.9653415999996,
1.0;

ZoneHVAC:EquipmentList,
Bedroom4_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom4_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom4,
Bedroom4_equiplist,
,
,
Bedroom4_Air,
Bedroom4_Outlet;

Zone,
TopHall,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
TopHall,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_TopHall_DepRate_,
TopHall,
5e-05,
Gas_PM25_test_TopHall_DepRate_;

BuildingSurface:Detailed,
TopHall_Floor,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Hall_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
2.4,
7.0,
3.8,
2.4,
7.0,
2.5,
2.4,
5.0,
2.5,
2.4;

BuildingSurface:Detailed,
TopHall_L2,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bath1_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
3.8,
4.8,
8.0,
2.5,
4.8,
8.0,
2.5,
2.4,
8.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bath1,
Door,
Wooden_Door,
TopHall_L2,
Bath1_door_TopHall,
,
,
,
,
autocalculate,
8.0,
3.55,
4.4,
8.0,
2.75,
4.4,
8.0,
2.75,
2.4,
8.0,
3.55,
2.4;

BuildingSurface:Detailed,
TopHall_L4,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Staircase_L2_qc001,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
2.5,
4.8,
5.0,
3.8,
4.8,
5.0,
3.8,
2.4,
5.0,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Staircase,
Door,
Wooden_Door,
TopHall_L4,
Staircase_door_TopHall,
,
,
,
,
autocalculate,
5.0,
2.75,
4.4,
5.0,
3.55,
4.4,
5.0,
3.55,
2.4,
5.0,
2.75,
2.4;

BuildingSurface:Detailed,
TopHall_Ceiling,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Loft_Floor_qa010_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.6,
4.8,
5.0,
2.5,
4.8,
8.0,
2.5,
4.8,
8.0,
3.6,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall_Floor_qc100,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Dining_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
2.4,
8.0,
3.8,
2.4,
8.0,
2.5,
2.4,
7.0,
2.5,
2.4;

BuildingSurface:Detailed,
TopHall_L1_qa001,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom4_L3_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
4.8,
7.0,
3.8,
4.8,
7.0,
3.8,
2.4,
5.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L1_qa001,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bedroom4,
Door,
Wooden_Door,
TopHall_L1_qa001,
Bedroom4_door_TopHall,
,
,
,
,
autocalculate,
5.6,
3.8,
4.4,
6.4,
3.8,
4.4,
6.4,
3.8,
2.4,
5.6,
3.8,
2.4;

BuildingSurface:Detailed,
TopHall_L3_qc100,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom2_L1_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
2.5,
4.8,
6.2,
2.5,
4.8,
6.2,
2.5,
2.4,
8.0,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L3_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L3_qc100,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bedroom2,
Door,
Wooden_Door,
TopHall_L3_qc100,
Bedroom2_door_TopHall,
,
,
,
,
autocalculate,
7.5,
2.5,
4.4,
6.7,
2.5,
4.4,
6.7,
2.5,
2.4,
7.5,
2.5,
2.4;

BuildingSurface:Detailed,
TopHall_Ceiling_qc010,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Loft_Floor_qa010_q2_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
3.8,
4.8,
5.0,
3.6,
4.8,
7.0,
3.6,
4.8,
7.0,
3.8,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall_Ceiling_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall_Ceiling_qc010_qc100,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Loft_Floor_qa010_q2_qb100,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
4.8,
7.0,
3.6,
4.8,
8.0,
3.6,
4.8,
8.0,
3.8,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall_Ceiling_qc010_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall++_Floor,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Kitchen_Ceiling_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
2.4,
8.0,
4.3,
2.4,
8.0,
3.8,
2.4,
7.0,
3.8,
2.4;

BuildingSurface:Detailed,
TopHall++_L1,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom3_L3_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
4.8,
8.0,
4.3,
4.8,
8.0,
4.3,
2.4,
7.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall++_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall++_L1,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bedroom3,
Door,
Wooden_Door,
TopHall++_L1,
Bedroom3_door_TopHall,
,
,
,
,
autocalculate,
7.1,
4.3,
4.4,
7.9,
4.3,
4.4,
7.9,
4.3,
2.4,
7.1,
4.3,
2.4;

BuildingSurface:Detailed,
TopHall++_L2,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bath1_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
8.0,
4.3,
4.8,
8.0,
3.8,
4.8,
8.0,
3.8,
2.4,
8.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall++_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall++_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
TopHall++_L4,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom4_L2_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
3.8,
4.8,
7.0,
4.3,
4.8,
7.0,
4.3,
2.4,
7.0,
3.8,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall++_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall++_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
TopHall++_Ceiling,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Loft_Floor_qa010_q2_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.0,
4.3,
4.8,
7.0,
3.8,
4.8,
8.0,
3.8,
4.8,
8.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall++_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall+_Floor,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Hall_Ceiling_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
2.5,
2.4,
6.2,
2.5,
2.4,
6.2,
0.0,
2.4,
5.0,
0.0,
2.4;

BuildingSurface:Detailed,
TopHall+_L2,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom2_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.2,
2.5,
4.8,
6.2,
0.0,
4.8,
6.2,
0.0,
2.4,
6.2,
2.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall+_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
TopHall+_L3,
Wall,
SOLID_BRICK_RandomU,
TopHall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.2,
0.0,
4.7,
5.0,
0.0,
4.7,
5.0,
0.0,
2.5,
6.2,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
TopHall+_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall+_L3_window,
Window,
Window_RandomU,
TopHall+_L3,
,
autocalculate,
,
,
,
autocalculate,
5.9,
0.0,
4.15,
5.3,
0.0,
4.15,
5.3,
0.0,
3.05,
5.9,
0.0,
3.05;

AirflowNetwork:MultiZone:Surface,
TopHall+_L3_window,
TopHall+_L3_window_Opening,
TopHall+_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_TopHall_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_family_TopHall_Window_;

AirflowNetwork:MultiZone:ExternalNode,
TopHall+_L3_window_extN,
3.6000000000000005,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
TopHall+_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
TopHall+_L4,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Staircase_L2_qc001_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
0.0,
4.8,
5.0,
2.5,
4.8,
5.0,
2.5,
2.4,
5.0,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall+_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
TopHall+_Ceiling,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Loft_Floor_q1_qc100_qa010_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
5.0,
2.5,
4.8,
5.0,
0.0,
4.8,
6.2,
0.0,
4.8,
6.2,
2.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall+_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall+_L3_pu,
Wall,
SOLID_BRICK_RandomU,
TopHall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.2,
0.0,
4.8,
5.0,
0.0,
4.8,
5.0,
0.0,
4.7,
6.2,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
TopHall+_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
TopHall+_L3_pu,
TopHall+_L3_pu_Crack,
TopHall+_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
TopHall+_L3_pu_Crack,
0.0003338702439799343,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
TopHall+_L3_pu_extN,
4.75,
L3;

BuildingSurface:Detailed,
TopHall+_L3_pd,
Wall,
SOLID_BRICK_RandomU,
TopHall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.2,
0.0,
2.5,
5.0,
0.0,
2.5,
5.0,
0.0,
2.4,
6.2,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
TopHall+_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
TopHall+_L3_pd,
TopHall+_L3_pd_Crack,
TopHall+_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
TopHall+_L3_pd_Crack,
0.0003338702439799343,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
TopHall+_L3_pd_extN,
2.45,
L3;

ZoneControl:Thermostat,
TopHall_Thermostat,
TopHall,
Heat_CIBSE_Family_TopHall_Heating_,
ThermostatSetpoint:SingleHeating,
TopHall_stat;

ThermostatSetpoint:SingleHeating,
TopHall_stat,
ComfX_TopHall_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
TopHall_heater,
Heat_CIBSE_Family_TopHall_Heating_,
299.8598568,
1.0;

ZoneHVAC:EquipmentList,
TopHall_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
TopHall_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
TopHall,
TopHall_equiplist,
,
,
TopHall_Air,
TopHall_Outlet;

Schedule:Compact,
Gas_PM25_test_Living_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Living_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Living_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Living_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Living_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Living_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 9:00,
1,
Until: 18:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Living_Door_Staircase,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
WorkingAdult1_Living_Appliance_Lights,
Control,
Through: 12/31,
For: Weekdays,
Until: 08:00,
0,
Until: 09:00,
1,
Until: 19:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 10:00,
0,
Until: 12:00,
1,
Until: 17:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Living_Appliance_NIST_TV,
Control,
Through: 12/31,
For: Weekdays,
Until: 19:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 17:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Living_Presence_,
Control,
Through: 12/31,
For: Weekdays,
Until: 08:00,
0,
Until: 09:00,
1,
Until: 19:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 10:00,
0,
Until: 12:00,
1,
Until: 17:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Living_Metabolism_,
Number,
Through: 12/31,
For: Weekdays,
Until: 08:00,
0,
Until: 09:00,
100,
Until: 19:00,
0,
Until: 22:00,
100,
Until: 24:00,
0,
For: Weekends,
Until: 10:00,
0,
Until: 12:00,
100,
Until: 17:00,
0,
Until: 20:00,
100,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Living_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: Weekdays,
Until: 08:00,
0,
Until: 09:00,
1,
Until: 19:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 10:00,
0,
Until: 12:00,
1,
Until: 17:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Living_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 19:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Living_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 19:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Living_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 19:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Living_Appliance_TV-Standby,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_Appliance_NIST_LAPTOP,
Control,
Through: 12/31,
For: AllDays,
Until: 17:00,
0,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_Appliance_NIST_WIRELESSROUTER,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Child1_Living_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Child1_Living_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Hall_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Hall_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Hall_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Gas_PM25_test_Outside_Contaminant_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
0.0614;

Schedule:Compact,
Gas_PM25_test_Ensuite_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Ensuite_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Ensuite_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_temperatureX_Ensuite_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Ensuite_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 9:00,
1,
Until: 18:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Cellar_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bedroom2_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Bedroom2_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom2_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Bedroom2_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom2_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Bedroom2_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom2_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Child1_Bedroom2_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 18:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Loft_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Kitchen_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Kitchen_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Kitchen_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Kitchen_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Kitchen_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Kitchen_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 9:00,
1,
Until: 18:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Kitchen_Door_Hall,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 08:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 08:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 08:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_Appliance_NIST_HOB,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_Appliance_NIST_OVEN,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Kitchen_Appliance_CIBSE_COOK_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_Appliance_NIST_FRIDGE,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_Appliance_NIST_WASHINGMACHINE,
Control,
Through: 12/31,
For: AllDays,
Until: 15:00,
0,
Until: 17:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_Appliance_NIST_DISHWASHER,
Control,
Through: 12/31,
For: AllDays,
Until: 20:00,
0,
Until: 21:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Bedroom1_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Bedroom1_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom1_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Bedroom1_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom1_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Bedroom1_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom1_Door_Ensuite,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bedroom1_Presence_,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:00,
1,
Until: 23:00,
0,
Until: 24:00,
1,
For: Weekends,
Until: 09:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bedroom1_Metabolism_,
Number,
Through: 12/31,
For: Weekdays,
Until: 07:00,
80,
Until: 23:00,
0,
Until: 24:00,
80,
For: Weekends,
Until: 09:00,
80,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bedroom1_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:00,
1,
Until: 23:00,
0,
Until: 24:00,
1,
For: Weekends,
Until: 09:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bedroom1_Appliance_Lights,
Control,
Through: 12/31,
For: Weekdays,
Until: 22:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bedroom1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
1,
Until: 23:00,
0,
Until: 24:00,
1;

Schedule:Compact,
WorkingAdult2_Bedroom1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:30,
80,
Until: 23:00,
0,
Until: 24:00,
80;

Schedule:Compact,
WorkingAdult2_Bedroom1_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
1,
Until: 23:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Child1_Bedroom2_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 19:00,
0,
Until: 20:00,
1,
Until: 21:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Child1_Bedroom2_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
80,
Until: 19:00,
0,
Until: 20:00,
100,
Until: 21:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Child2_Bedroom3_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 18:00,
0,
Until: 20:00,
1,
Until: 21:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Child2_Bedroom3_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
80,
Until: 18:00,
0,
Until: 20:00,
100,
Until: 21:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Child3_Bedroom4_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 18:00,
0,
Until: 20:00,
1,
Until: 21:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Child3_Bedroom4_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
80,
Until: 18:00,
0,
Until: 20:00,
100,
Until: 21:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Gas_PM25_test_Loo_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Loo_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Loo_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Gas_PM25_test_Staircase_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Staircase_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Staircase_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Doors_AWESOME_Staircase_Door_Hall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Utility_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Utility_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Utility_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Doors_AWESOME_Utility_Door_Hall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Bath1_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Bath1_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bath1_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Bath1_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bath1_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Bath1_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 9:00,
1,
Until: 18:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bath1_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bath1_Presence_,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0,
For: Weekends,
Until: 09:00,
0,
Until: 9:30,
1,
Until: 20:00,
0,
Until: 20:10,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bath1_Metabolism_,
Number,
Through: 12/31,
For: Weekdays,
Until: 07:00,
0,
Until: 07:30,
100,
Until: 22:00,
0,
Until: 22:10,
100,
Until: 24:00,
0,
For: Weekends,
Until: 09:00,
0,
Until: 9:30,
100,
Until: 20:00,
0,
Until: 20:10,
100,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:00,
0,
Until: 07:10,
1,
Until: 24:00,
0,
For: Weekends,
Until: 09:00,
0,
Until: 10:00,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0,
For: Weekends,
Until: 09:00,
0,
Until: 9:30,
1,
Until: 20:00,
0,
Until: 20:10,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult1_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0,
For: Weekends,
Until: 09:00,
0,
Until: 9:30,
1,
Until: 20:00,
0,
Until: 20:10,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bath1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bath1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
100,
Until: 22:10,
0,
Until: 22:20,
100,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 06:40,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bath1_Appliance_NIST_HAIRDRYER,
Control,
Through: 12/31,
For: AllDays,
Until: 06:40,
0,
Until: 06:50,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
WorkingAdult2_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Child1_Bath1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 20:00,
0,
Until: 20:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Child1_Bath1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
100,
Until: 20:00,
0,
Until: 20:10,
100,
Until: 24:00,
0;

Schedule:Compact,
Child1_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 20:00,
0,
Until: 20:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Child1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Child1_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 20:00,
0,
Until: 20:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Child2_Bath1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 08:40,
1,
Until: 19:30,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Child2_Bath1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 08:40,
100,
Until: 19:30,
0,
Until: 20:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Child2_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 19:30,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Child2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 19:30,
0,
Until: 19:40,
1,
Until: 24:00,
0;

Schedule:Compact,
Child2_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 08:40,
1,
Until: 19:30,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Child3_Bath1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:40,
0,
Until: 08:50,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Child3_Bath1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:40,
0,
Until: 08:50,
100,
Until: 19:00,
0,
Until: 19:30,
100,
Until: 24:00,
0;

Schedule:Compact,
Child3_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:40,
0,
Until: 08:50,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Child3_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 19:00,
0,
Until: 19:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Child3_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:40,
0,
Until: 08:50,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_TopHall_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_TopHall_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_TopHall_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_temperatureX_TopHall_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_TopHall_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 9:00,
1,
Until: 18:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Bedroom3_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Bedroom3_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom3_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Bedroom3_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom3_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Bedroom3_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom3_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Child2_Bedroom3_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 18:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Dining_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Dining_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Dining_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_temperatureX_Dining_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Dining_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 9:00,
1,
Until: 18:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Dining_Door_Hall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bedroom4_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Family_Bedroom4_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom4_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
21.0;

Schedule:Compact,
Window_shading_Bedroom4_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom4_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_family_Bedroom4_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom4_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Child3_Bedroom4_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 18:00,
0,
Until: 20:00,
1,
Until: 24:00,
0;

Output:Variable,
*,
Site Outdoor Air Relative Humidity,
Hourly;

Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Hourly;

Output:Variable,
Living,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_GF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_MF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_TF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom3,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom4,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Ensuite,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Loo,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Entrance,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Staircase,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Dining,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
TopHall,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Utility,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Conservatory,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

