Version,
8.1.0.009;

SimulationControl,
No,
No,
No,
Yes,
Yes;

Building,
Mid-Terrace,
0.0,
Urban,
0.04,
0.4,
FullExterior,
25,
6;

SurfaceConvectionAlgorithm:Inside,
TARP;

SurfaceConvectionAlgorithm:Outside,
TARP;

HeatBalanceAlgorithm,
ConductionTransferFunction,
200;

Timestep,
6;

RunPeriod,
,
1,
1,
12,
31,
Monday,
Yes,
Yes,
No,
Yes,
Yes,
1;

Site:GroundTemperature:BuildingSurface,
8.3,
6.4,
5.8,
6.3,
8.9,
11.7,
14.4,
16.4,
17,
16.1,
13.8,
11;

ScheduleTypeLimits,
Control,
0,
4,
Discrete,
Control;

ScheduleTypeLimits,
Thermal,
-20.0,
60.0,
Continuous,
Temperature;

ScheduleTypeLimits,
Fraction,
0.0,
10.0,
Continuous,
Dimensionless;

ScheduleTypeLimits,
Number,
0.0,
1000000000.0,
Continuous,
Dimensionless;

Material,
Gypsum_0.1,
Rough,
0.1,
0.2,
850,
850,
0.9,
0.6,
0.7;

Material,
AirGap_0.1,
Rough,
0.1,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

Material,
Spruce_0.04,
Rough,
0.04,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
Concrete_0.04,
Rough,
0.04,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Brick_0.11,
Rough,
0.11,
0.6,
1712,
850,
0.9,
0.7,
0.7;

Material,
GlassFiberFloor_0.0065,
Rough,
0.006499999986350003,
0.04,
80,
840,
0.9,
0.7,
0.7;

Material,
Concrete_0.01,
Rough,
0.01,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Spruce_0.05,
Rough,
0.05,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
Brick_0.1,
Rough,
0.1,
0.6,
1712,
850,
0.9,
0.7,
0.7;

Material,
CelluloseInsExt_0.1,
Rough,
0.11780972181624311,
0.04,
55,
1880,
0.9,
0.7,
0.7;

Material,
Spruce_0.0125,
Rough,
0.0125,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
AirGapRoof_0.0001,
Rough,
0.15482229036824824,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

Material,
Gypsum_0.01,
Rough,
0.01,
0.2,
850,
850,
0.9,
0.6,
0.7;

Material,
Concrete_0.5,
Rough,
0.5,
1.6,
2300,
850,
0.9,
0.7,
0.7;

WindowMaterial:Glazing,
Glass_0.01,
SpectralAverage,
,
0.01,
0.775,
0.071,
0.071,
0.881,
0.08,
0.08,
0.0,
0.84,
0.84,
0.9;

WindowMaterial:Gas,
GasWin_0.01,
Air,
0.008027067456118803;

WindowMaterial:Shade,
Drapes_0.004,
0.05,
0.3,
0.05,
0.3,
0.9,
0.0,
0.004,
0.1,
0.05,
1.0,
1.0,
0.0,
0.0,
0.0;

Construction,
Single_Brick_Internal_Wall,
Gypsum_0.01,
Brick_0.1,
Gypsum_0.01;

Construction,
Wooden_Door,
Spruce_0.04;

Construction,
Curtains,
Glass_0.01,
GasWin_0.01,
Glass_0.01,
Drapes_0.004;

Construction,
LoftFloor_RandomU,
Concrete_0.01,
Spruce_0.0125,
AirGapRoof_0.0001,
Gypsum_0.01;

Construction,
3.10_Roof,
Concrete_0.04,
Gypsum_0.01;

Construction,
FLOOR_RandomU,
Concrete_0.5,
GlassFiberFloor_0.0065,
Gypsum_0.1;

Construction,
Window_RandomU,
Glass_0.01,
GasWin_0.01,
Glass_0.01;

Construction,
Suspended_Wooden_Ceiling,
Spruce_0.05,
AirGap_0.1,
Gypsum_0.01;

Construction,
LoftCeiling_RandomU,
Gypsum_0.01,
AirGapRoof_0.0001,
Spruce_0.0125,
Concrete_0.01;

Construction,
Suspended_Wooden_Floor,
Gypsum_0.01,
AirGap_0.1,
Spruce_0.05;

Construction,
SOLID_BRICK_RandomU,
Brick_0.11,
CelluloseInsExt_0.1,
Gypsum_0.01;

AirflowNetwork:SimulationControl,
AF1,
MultiZoneWithoutDistribution,
Input,
WParray,
ExternalNode,
LowRise,
500,
ZeroNodePressures,
0.0001,
1.E-6,
-0.5,
0,
1;

AirflowNetwork:MultiZone:ReferenceCrackConditions,
RCC1,
20,
101325,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
WParray,
0.0,
30.0,
60.0,
90.0,
120.0,
150.0,
180.0,
210.0,
240.0,
270.0,
300.0,
330.0,
360.0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Floor,
WParray,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Ceiling,
WParray,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L1,
WParray,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L3,
WParray,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L4,
WParray,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603,
0.603,
0.48,
0.183;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L2,
WParray,
-0.34,
0.183,
0.48,
0.603,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632;

ZoneAirContaminantBalance,
No,
,
Yes,
Gas_PM25_test_Outside_Contaminant_;

GlobalGeometryRules,
UpperLeftCorner,
CounterClockwise,
Relative;

Shading:Building:Detailed,
Row2_0,
,
4,
-50.0,
-15.0,
0.0,
-50.0,
-15.0,
4.8,
50.0,
-15.0,
4.8,
50.0,
-15.0,
0.0;

Shading:Building:Detailed,
Row2_1,
,
4,
50.0,
-15.0,
0.0,
50.0,
-15.0,
4.8,
50.0,
-25.0,
4.8,
50.0,
-25.0,
0.0;

Shading:Building:Detailed,
Row2_2,
,
4,
50.0,
-25.0,
0.0,
50.0,
-25.0,
4.8,
-50.0,
-25.0,
4.8,
-50.0,
-25.0,
0.0;

Shading:Building:Detailed,
Row2_3,
,
4,
-50.0,
-25.0,
0.0,
-50.0,
-25.0,
4.8,
-50.0,
-15.0,
4.8,
-50.0,
-15.0,
0.0;

Shading:Building:Detailed,
House2_0,
,
4,
0.0,
2.15,
0.0,
0.0,
2.15,
4.8,
-2.05,
2.15,
4.8,
-2.05,
2.15,
0.0;

Shading:Building:Detailed,
House2_1,
,
4,
-2.05,
2.15,
0.0,
-2.05,
2.15,
4.8,
-2.05,
0.0,
4.8,
-2.05,
0.0,
0.0;

Shading:Building:Detailed,
House2_2,
,
4,
-2.05,
0.0,
0.0,
-2.05,
0.0,
4.8,
0.0,
0.0,
4.8,
0.0,
0.0,
0.0;

Shading:Building:Detailed,
House2_3,
,
4,
0.0,
0.0,
0.0,
0.0,
0.0,
4.8,
0.0,
2.15,
4.8,
0.0,
2.15,
0.0;

Shading:Building:Detailed,
House2_4,
,
4,
-2.05,
3.4,
0.0,
-2.05,
3.4,
4.8,
-6.0,
3.4,
4.8,
-6.0,
3.4,
0.0;

Shading:Building:Detailed,
House2_5,
,
4,
-6.0,
3.4,
0.0,
-6.0,
3.4,
4.8,
-6.0,
2.15,
4.8,
-6.0,
2.15,
0.0;

Shading:Building:Detailed,
House2_6,
,
4,
-6.0,
2.15,
0.0,
-6.0,
2.15,
4.8,
-2.05,
2.15,
4.8,
-2.05,
2.15,
0.0;

Shading:Building:Detailed,
House2_7,
,
4,
-2.05,
2.15,
0.0,
-2.05,
2.15,
4.8,
-2.05,
3.4,
4.8,
-2.05,
3.4,
0.0;

Shading:Building:Detailed,
House2_8,
,
4,
0.0,
4.3,
0.0,
0.0,
4.3,
4.8,
-1.025,
4.3,
4.8,
-1.025,
4.3,
0.0;

Shading:Building:Detailed,
House2_9,
,
4,
-1.025,
4.3,
0.0,
-1.025,
4.3,
4.8,
-1.025,
2.15,
4.8,
-1.025,
2.15,
0.0;

Shading:Building:Detailed,
House2_10,
,
4,
-1.025,
2.15,
0.0,
-1.025,
2.15,
4.8,
0.0,
2.15,
4.8,
0.0,
2.15,
0.0;

Shading:Building:Detailed,
House2_11,
,
4,
0.0,
2.15,
0.0,
0.0,
2.15,
4.8,
0.0,
4.3,
4.8,
0.0,
4.3,
0.0;

Shading:Building:Detailed,
House2_12,
,
4,
-2.05,
2.15,
0.0,
-2.05,
2.15,
4.8,
-6.0,
2.15,
4.8,
-6.0,
2.15,
0.0;

Shading:Building:Detailed,
House2_13,
,
4,
-6.0,
2.15,
0.0,
-6.0,
2.15,
4.8,
-6.0,
0.0,
4.8,
-6.0,
0.0,
0.0;

Shading:Building:Detailed,
House2_14,
,
4,
-6.0,
0.0,
0.0,
-6.0,
0.0,
4.8,
-2.05,
0.0,
4.8,
-2.05,
0.0,
0.0;

Shading:Building:Detailed,
House2_15,
,
4,
-2.05,
0.0,
0.0,
-2.05,
0.0,
4.8,
-2.05,
2.15,
4.8,
-2.05,
2.15,
0.0;

Shading:Building:Detailed,
House2_16,
,
4,
-3.2,
7.5,
0.0,
-3.2,
7.5,
4.8,
-6.0,
7.5,
4.8,
-6.0,
7.5,
0.0;

Shading:Building:Detailed,
House2_17,
,
4,
-6.0,
7.5,
0.0,
-6.0,
7.5,
4.8,
-6.0,
3.4,
4.8,
-6.0,
3.4,
0.0;

Shading:Building:Detailed,
House2_18,
,
4,
-6.0,
3.4,
0.0,
-6.0,
3.4,
4.8,
-3.2,
3.4,
4.8,
-3.2,
3.4,
0.0;

Shading:Building:Detailed,
House2_19,
,
4,
-3.2,
3.4,
0.0,
-3.2,
3.4,
4.8,
-3.2,
7.5,
4.8,
-3.2,
7.5,
0.0;

Shading:Building:Detailed,
House2_20,
,
4,
-1.025,
7.5,
0.0,
-1.025,
7.5,
4.8,
-2.05,
7.5,
4.8,
-2.05,
7.5,
0.0;

Shading:Building:Detailed,
House2_21,
,
4,
-2.05,
7.5,
0.0,
-2.05,
7.5,
4.8,
-2.05,
4.3,
4.8,
-2.05,
4.3,
0.0;

Shading:Building:Detailed,
House2_22,
,
4,
-2.05,
4.3,
0.0,
-2.05,
4.3,
4.8,
-1.025,
4.3,
4.8,
-1.025,
4.3,
0.0;

Shading:Building:Detailed,
House2_23,
,
4,
-1.025,
4.3,
0.0,
-1.025,
4.3,
4.8,
-1.025,
7.5,
4.8,
-1.025,
7.5,
0.0;

Shading:Building:Detailed,
House2_24,
,
4,
0.0,
7.5,
0.0,
0.0,
7.5,
4.8,
-1.025,
7.5,
4.8,
-1.025,
7.5,
0.0;

Shading:Building:Detailed,
House2_25,
,
4,
-1.025,
7.5,
0.0,
-1.025,
7.5,
4.8,
-1.025,
4.3,
4.8,
-1.025,
4.3,
0.0;

Shading:Building:Detailed,
House2_26,
,
4,
-1.025,
4.3,
0.0,
-1.025,
4.3,
4.8,
0.0,
4.3,
4.8,
0.0,
4.3,
0.0;

Shading:Building:Detailed,
House2_27,
,
4,
0.0,
4.3,
0.0,
0.0,
4.3,
4.8,
0.0,
7.5,
4.8,
0.0,
7.5,
0.0;

Shading:Building:Detailed,
House2_28,
,
4,
-1.025,
3.4,
0.0,
-1.025,
3.4,
4.8,
-2.05,
3.4,
4.8,
-2.05,
3.4,
0.0;

Shading:Building:Detailed,
House2_29,
,
4,
-2.05,
3.4,
0.0,
-2.05,
3.4,
4.8,
-2.05,
2.15,
4.8,
-2.05,
2.15,
0.0;

Shading:Building:Detailed,
House2_30,
,
4,
-2.05,
2.15,
0.0,
-2.05,
2.15,
4.8,
-1.025,
2.15,
4.8,
-1.025,
2.15,
0.0;

Shading:Building:Detailed,
House2_31,
,
4,
-1.025,
2.15,
0.0,
-1.025,
2.15,
4.8,
-1.025,
3.4,
4.8,
-1.025,
3.4,
0.0;

Shading:Building:Detailed,
House2_32,
,
4,
-2.05,
7.5,
0.0,
-2.05,
7.5,
4.8,
-3.2,
7.5,
4.8,
-3.2,
7.5,
0.0;

Shading:Building:Detailed,
House2_33,
,
4,
-3.2,
7.5,
0.0,
-3.2,
7.5,
4.8,
-3.2,
4.3,
4.8,
-3.2,
4.3,
0.0;

Shading:Building:Detailed,
House2_34,
,
4,
-3.2,
4.3,
0.0,
-3.2,
4.3,
4.8,
-2.05,
4.3,
4.8,
-2.05,
4.3,
0.0;

Shading:Building:Detailed,
House2_35,
,
4,
-2.05,
4.3,
0.0,
-2.05,
4.3,
4.8,
-2.05,
7.5,
4.8,
-2.05,
7.5,
0.0;

Shading:Building:Detailed,
House2_36,
,
4,
-1.025,
4.3,
0.0,
-1.025,
4.3,
4.8,
-2.05,
4.3,
4.8,
-2.05,
4.3,
0.0;

Shading:Building:Detailed,
House2_37,
,
4,
-2.05,
4.3,
0.0,
-2.05,
4.3,
4.8,
-2.05,
3.4,
4.8,
-2.05,
3.4,
0.0;

Shading:Building:Detailed,
House2_38,
,
4,
-2.05,
3.4,
0.0,
-2.05,
3.4,
4.8,
-1.025,
3.4,
4.8,
-1.025,
3.4,
0.0;

Shading:Building:Detailed,
House2_39,
,
4,
-1.025,
3.4,
0.0,
-1.025,
3.4,
4.8,
-1.025,
4.3,
4.8,
-1.025,
4.3,
0.0;

Shading:Building:Detailed,
House2_40,
,
4,
-2.05,
4.3,
0.0,
-2.05,
4.3,
4.8,
-3.2,
4.3,
4.8,
-3.2,
4.3,
0.0;

Shading:Building:Detailed,
House2_41,
,
4,
-3.2,
4.3,
0.0,
-3.2,
4.3,
4.8,
-3.2,
3.4,
4.8,
-3.2,
3.4,
0.0;

Shading:Building:Detailed,
House2_42,
,
4,
-3.2,
3.4,
0.0,
-3.2,
3.4,
4.8,
-2.05,
3.4,
4.8,
-2.05,
3.4,
0.0;

Shading:Building:Detailed,
House2_43,
,
4,
-2.05,
3.4,
0.0,
-2.05,
3.4,
4.8,
-2.05,
4.3,
4.8,
-2.05,
4.3,
0.0;

Shading:Building:Detailed,
House2_RoofShade_0,
,
4,
0.0,
3.75,
6.8,
-6.0,
3.75,
6.8,
-6.0,
7.5,
4.8,
0.0,
7.5,
4.8;

Shading:Building:Detailed,
House2_RoofShade_1,
,
4,
-6.0,
3.75,
6.8,
0.0,
3.75,
6.8,
0.0,
0.0,
4.8,
-6.0,
0.0,
4.8;

Shading:Building:Detailed,
Row1_0,
,
4,
-50.0,
33.0,
0.0,
-50.0,
33.0,
4.8,
50.0,
33.0,
4.8,
50.0,
33.0,
0.0;

Shading:Building:Detailed,
Row1_1,
,
4,
50.0,
33.0,
0.0,
50.0,
33.0,
4.8,
50.0,
23.0,
4.8,
50.0,
23.0,
0.0;

Shading:Building:Detailed,
Row1_2,
,
4,
50.0,
23.0,
0.0,
50.0,
23.0,
4.8,
-50.0,
23.0,
4.8,
-50.0,
23.0,
0.0;

Shading:Building:Detailed,
Row1_3,
,
4,
-50.0,
23.0,
0.0,
-50.0,
23.0,
4.8,
-50.0,
33.0,
4.8,
-50.0,
33.0,
0.0;

Shading:Building:Detailed,
House1_0,
,
4,
12.0,
2.15,
0.0,
12.0,
2.15,
4.8,
9.95,
2.15,
4.8,
9.95,
2.15,
0.0;

Shading:Building:Detailed,
House1_1,
,
4,
9.95,
2.15,
0.0,
9.95,
2.15,
4.8,
9.95,
0.0,
4.8,
9.95,
0.0,
0.0;

Shading:Building:Detailed,
House1_2,
,
4,
9.95,
0.0,
0.0,
9.95,
0.0,
4.8,
12.0,
0.0,
4.8,
12.0,
0.0,
0.0;

Shading:Building:Detailed,
House1_3,
,
4,
12.0,
0.0,
0.0,
12.0,
0.0,
4.8,
12.0,
2.15,
4.8,
12.0,
2.15,
0.0;

Shading:Building:Detailed,
House1_4,
,
4,
9.95,
3.4,
0.0,
9.95,
3.4,
4.8,
6.0,
3.4,
4.8,
6.0,
3.4,
0.0;

Shading:Building:Detailed,
House1_5,
,
4,
6.0,
3.4,
0.0,
6.0,
3.4,
4.8,
6.0,
2.15,
4.8,
6.0,
2.15,
0.0;

Shading:Building:Detailed,
House1_6,
,
4,
6.0,
2.15,
0.0,
6.0,
2.15,
4.8,
9.95,
2.15,
4.8,
9.95,
2.15,
0.0;

Shading:Building:Detailed,
House1_7,
,
4,
9.95,
2.15,
0.0,
9.95,
2.15,
4.8,
9.95,
3.4,
4.8,
9.95,
3.4,
0.0;

Shading:Building:Detailed,
House1_8,
,
4,
12.0,
4.3,
0.0,
12.0,
4.3,
4.8,
10.975,
4.3,
4.8,
10.975,
4.3,
0.0;

Shading:Building:Detailed,
House1_9,
,
4,
10.975,
4.3,
0.0,
10.975,
4.3,
4.8,
10.975,
2.15,
4.8,
10.975,
2.15,
0.0;

Shading:Building:Detailed,
House1_10,
,
4,
10.975,
2.15,
0.0,
10.975,
2.15,
4.8,
12.0,
2.15,
4.8,
12.0,
2.15,
0.0;

Shading:Building:Detailed,
House1_11,
,
4,
12.0,
2.15,
0.0,
12.0,
2.15,
4.8,
12.0,
4.3,
4.8,
12.0,
4.3,
0.0;

Shading:Building:Detailed,
House1_12,
,
4,
9.95,
2.15,
0.0,
9.95,
2.15,
4.8,
6.0,
2.15,
4.8,
6.0,
2.15,
0.0;

Shading:Building:Detailed,
House1_13,
,
4,
6.0,
2.15,
0.0,
6.0,
2.15,
4.8,
6.0,
0.0,
4.8,
6.0,
0.0,
0.0;

Shading:Building:Detailed,
House1_14,
,
4,
6.0,
0.0,
0.0,
6.0,
0.0,
4.8,
9.95,
0.0,
4.8,
9.95,
0.0,
0.0;

Shading:Building:Detailed,
House1_15,
,
4,
9.95,
0.0,
0.0,
9.95,
0.0,
4.8,
9.95,
2.15,
4.8,
9.95,
2.15,
0.0;

Shading:Building:Detailed,
House1_16,
,
4,
8.8,
7.5,
0.0,
8.8,
7.5,
4.8,
6.0,
7.5,
4.8,
6.0,
7.5,
0.0;

Shading:Building:Detailed,
House1_17,
,
4,
6.0,
7.5,
0.0,
6.0,
7.5,
4.8,
6.0,
3.4,
4.8,
6.0,
3.4,
0.0;

Shading:Building:Detailed,
House1_18,
,
4,
6.0,
3.4,
0.0,
6.0,
3.4,
4.8,
8.8,
3.4,
4.8,
8.8,
3.4,
0.0;

Shading:Building:Detailed,
House1_19,
,
4,
8.8,
3.4,
0.0,
8.8,
3.4,
4.8,
8.8,
7.5,
4.8,
8.8,
7.5,
0.0;

Shading:Building:Detailed,
House1_20,
,
4,
10.975,
7.5,
0.0,
10.975,
7.5,
4.8,
9.95,
7.5,
4.8,
9.95,
7.5,
0.0;

Shading:Building:Detailed,
House1_21,
,
4,
9.95,
7.5,
0.0,
9.95,
7.5,
4.8,
9.95,
4.3,
4.8,
9.95,
4.3,
0.0;

Shading:Building:Detailed,
House1_22,
,
4,
9.95,
4.3,
0.0,
9.95,
4.3,
4.8,
10.975,
4.3,
4.8,
10.975,
4.3,
0.0;

Shading:Building:Detailed,
House1_23,
,
4,
10.975,
4.3,
0.0,
10.975,
4.3,
4.8,
10.975,
7.5,
4.8,
10.975,
7.5,
0.0;

Shading:Building:Detailed,
House1_24,
,
4,
12.0,
7.5,
0.0,
12.0,
7.5,
4.8,
10.975,
7.5,
4.8,
10.975,
7.5,
0.0;

Shading:Building:Detailed,
House1_25,
,
4,
10.975,
7.5,
0.0,
10.975,
7.5,
4.8,
10.975,
4.3,
4.8,
10.975,
4.3,
0.0;

Shading:Building:Detailed,
House1_26,
,
4,
10.975,
4.3,
0.0,
10.975,
4.3,
4.8,
12.0,
4.3,
4.8,
12.0,
4.3,
0.0;

Shading:Building:Detailed,
House1_27,
,
4,
12.0,
4.3,
0.0,
12.0,
4.3,
4.8,
12.0,
7.5,
4.8,
12.0,
7.5,
0.0;

Shading:Building:Detailed,
House1_28,
,
4,
10.975,
3.4,
0.0,
10.975,
3.4,
4.8,
9.95,
3.4,
4.8,
9.95,
3.4,
0.0;

Shading:Building:Detailed,
House1_29,
,
4,
9.95,
3.4,
0.0,
9.95,
3.4,
4.8,
9.95,
2.15,
4.8,
9.95,
2.15,
0.0;

Shading:Building:Detailed,
House1_30,
,
4,
9.95,
2.15,
0.0,
9.95,
2.15,
4.8,
10.975,
2.15,
4.8,
10.975,
2.15,
0.0;

Shading:Building:Detailed,
House1_31,
,
4,
10.975,
2.15,
0.0,
10.975,
2.15,
4.8,
10.975,
3.4,
4.8,
10.975,
3.4,
0.0;

Shading:Building:Detailed,
House1_32,
,
4,
9.95,
7.5,
0.0,
9.95,
7.5,
4.8,
8.8,
7.5,
4.8,
8.8,
7.5,
0.0;

Shading:Building:Detailed,
House1_33,
,
4,
8.8,
7.5,
0.0,
8.8,
7.5,
4.8,
8.8,
4.3,
4.8,
8.8,
4.3,
0.0;

Shading:Building:Detailed,
House1_34,
,
4,
8.8,
4.3,
0.0,
8.8,
4.3,
4.8,
9.95,
4.3,
4.8,
9.95,
4.3,
0.0;

Shading:Building:Detailed,
House1_35,
,
4,
9.95,
4.3,
0.0,
9.95,
4.3,
4.8,
9.95,
7.5,
4.8,
9.95,
7.5,
0.0;

Shading:Building:Detailed,
House1_36,
,
4,
10.975,
4.3,
0.0,
10.975,
4.3,
4.8,
9.95,
4.3,
4.8,
9.95,
4.3,
0.0;

Shading:Building:Detailed,
House1_37,
,
4,
9.95,
4.3,
0.0,
9.95,
4.3,
4.8,
9.95,
3.4,
4.8,
9.95,
3.4,
0.0;

Shading:Building:Detailed,
House1_38,
,
4,
9.95,
3.4,
0.0,
9.95,
3.4,
4.8,
10.975,
3.4,
4.8,
10.975,
3.4,
0.0;

Shading:Building:Detailed,
House1_39,
,
4,
10.975,
3.4,
0.0,
10.975,
3.4,
4.8,
10.975,
4.3,
4.8,
10.975,
4.3,
0.0;

Shading:Building:Detailed,
House1_40,
,
4,
9.95,
4.3,
0.0,
9.95,
4.3,
4.8,
8.8,
4.3,
4.8,
8.8,
4.3,
0.0;

Shading:Building:Detailed,
House1_41,
,
4,
8.8,
4.3,
0.0,
8.8,
4.3,
4.8,
8.8,
3.4,
4.8,
8.8,
3.4,
0.0;

Shading:Building:Detailed,
House1_42,
,
4,
8.8,
3.4,
0.0,
8.8,
3.4,
4.8,
9.95,
3.4,
4.8,
9.95,
3.4,
0.0;

Shading:Building:Detailed,
House1_43,
,
4,
9.95,
3.4,
0.0,
9.95,
3.4,
4.8,
9.95,
4.3,
4.8,
9.95,
4.3,
0.0;

Shading:Building:Detailed,
House1_RoofShade_0,
,
4,
12.0,
3.75,
6.8,
6.0,
3.75,
6.8,
6.0,
7.5,
4.8,
12.0,
7.5,
4.8;

Shading:Building:Detailed,
House1_RoofShade_1,
,
4,
6.0,
3.75,
6.8,
12.0,
3.75,
6.8,
12.0,
0.0,
4.8,
6.0,
0.0,
4.8;

Zone,
Dining,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Dining,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Dining_DepRate_,
Dining,
5e-05,
Gas_PM25_test_Dining_DepRate_;

BuildingSurface:Detailed,
Dining_Floor,
Floor,
Suspended_Wooden_Floor,
Dining,
Surface,
Cellar_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
0.0,
6.0,
7.5,
0.0,
6.0,
3.4,
0.0,
3.2,
3.4,
0.0;

BuildingSurface:Detailed,
Dining_L1,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.2,
7.5,
2.3,
6.0,
7.5,
2.3,
6.0,
7.5,
0.1,
3.2,
7.5,
0.1;

SurfaceProperty:ConvectionCoefficients,
Dining_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Dining_L1_window,
Window,
Window_RandomU,
Dining_L1,
,
autocalculate,
,
,
,
autocalculate,
3.8331884194927675,
7.5,
1.8024948132556826,
5.3668,
7.5,
1.8025,
5.3668,
7.5,
0.5975,
3.8332,
7.5,
0.5975;

AirflowNetwork:MultiZone:Surface,
Dining_L1_window,
Dining_L1_window_Opening,
Dining_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Dining_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Dining_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L1_window_extN,
1.2,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Dining_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Dining_L2,
Wall,
SOLID_BRICK_RandomU,
Dining,
Adiabatic,
Dining_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
7.5,
2.4,
6.0,
3.4,
2.4,
6.0,
3.4,
0.0,
6.0,
7.5,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Dining_L3,
Wall,
Single_Brick_Internal_Wall,
Dining,
Surface,
Living_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.4000000000000004,
2.4,
3.2,
3.4,
2.4,
3.2,
3.4,
0.0,
6.0,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Dining_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L3,
Dining_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L3_Crack,
0.0033994061205229677,
0.66,
RCC1;

BuildingSurface:Detailed,
Dining_L4,
Wall,
Single_Brick_Internal_Wall,
Dining,
Surface,
Hall++_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
2.4,
3.2,
4.3,
2.4,
3.2,
4.3,
0.0,
3.2,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Dining_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L4,
Dining_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L4_Crack,
0.0010926662530252394,
0.66,
RCC1;

FenestrationSurface:Detailed,
Dining_door_Hall,
Door,
Wooden_Door,
Dining_L4,
Hall_door_Dining,
,
,
,
,
autocalculate,
3.2,
3.4499999999999997,
2.0,
3.2,
4.25,
2.0,
3.2,
4.25,
0.0,
3.2,
3.45,
0.0;

AirflowNetwork:MultiZone:Surface,
Dining_door_Hall,
Dining_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Dining_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Dining_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Dining_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Dining,
Surface,
Bedroom2_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
2.4,
3.2,
3.4,
2.4,
6.0,
3.4,
2.4,
6.0,
7.5,
2.4;

BuildingSurface:Detailed,
Dining_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Dining,
Surface,
Kitchen_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
4.3,
2.4,
3.2,
7.5,
2.4,
3.2,
7.5,
0.0,
3.2,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Dining_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L4_qc010,
Dining_L4_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L4_qc010_Crack,
0.003885035566311963,
0.66,
RCC1;

BuildingSurface:Detailed,
Dining_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.2,
7.5,
2.4,
6.0,
7.5,
2.4,
6.0,
7.5,
2.3,
3.2,
7.5,
2.3;

SurfaceProperty:ConvectionCoefficients,
Dining_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L1_pu,
Dining_L1_pu_Crack,
Dining_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L1_pu_Crack,
0.0015580611385730267,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L1_pu_extN,
2.35,
L1;

BuildingSurface:Detailed,
Dining_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Dining,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.2,
7.5,
0.1,
6.0,
7.5,
0.1,
6.0,
7.5,
0.0,
3.2,
7.5,
0.0;

SurfaceProperty:ConvectionCoefficients,
Dining_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Dining_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Dining_L1_pd,
Dining_L1_pd_Crack,
Dining_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Dining_L1_pd_Crack,
0.0015580611385730267,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Dining_L1_pd_extN,
0.05,
L1;

ZoneControl:Thermostat,
Dining_Thermostat,
Dining,
Heat_CIBSE_Pensioner_Dining_Heating_,
ThermostatSetpoint:SingleHeating,
Dining_stat;

ThermostatSetpoint:SingleHeating,
Dining_stat,
ComfX_Dining_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Dining_heater,
Heat_CIBSE_Pensioner_Dining_Heating_,
250.4101495958335,
1.0;

ZoneHVAC:EquipmentList,
Dining_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Dining_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Dining,
Dining_equiplist,
,
,
Dining_Air,
Dining_Outlet;

Zone,
Bedroom3,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom3,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom3_DepRate_,
Bedroom3,
5e-05,
Gas_PM25_test_Bedroom3_DepRate_;

BuildingSurface:Detailed,
Bedroom3_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom3,
Surface,
Kitchen_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
2.4,
3.2,
7.5,
2.4,
3.2,
4.3,
2.4,
0.0,
4.3,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom3_Floor,
Bedroom3_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_Floor_Crack,
0.005180047421749285,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_L1,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.5,
4.7,
3.2,
7.5,
4.7,
3.2,
7.5,
2.5,
0.0,
7.5,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom3_L1_window,
Window,
Window_RandomU,
Bedroom3_L1,
,
autocalculate,
Bedroom3_L1_window_Shader,
,
,
autocalculate,
0.7236439079917343,
7.5,
4.202494813255683,
2.4764,
7.5,
4.2025,
2.4764,
7.5,
2.9975,
0.7237,
7.5,
2.9975;

WindowProperty:ShadingControl,
Bedroom3_L1_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom3_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L1_window,
Bedroom3_L1_window_Opening,
Bedroom3_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom3_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bedroom3_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L1_window_extN,
3.6000000000000005,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom3_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom3_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom3,
Surface,
Bedroom2_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
4.8,
3.2,
4.3,
4.8,
3.2,
4.3,
2.4,
3.2,
7.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom3_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom3_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom3,
Surface,
Staircase_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
4.8,
0.0,
4.3,
4.8,
0.0,
4.3,
2.4,
1.025,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom3_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L3,
Bedroom3_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L3_Crack,
0.0012444254548343004,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom3_L4,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Adiabatic,
Bedroom3_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
4.8,
0.0,
7.5,
4.8,
0.0,
7.5,
2.4,
0.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom3_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom3,
Surface,
Attic_Floor_q2_qc010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
7.5,
4.8,
2.05,
4.3,
4.8,
3.2,
4.3,
4.8,
3.2,
7.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom3_L3_qc100,
Wall,
Single_Brick_Internal_Wall,
Bedroom3,
Surface,
TopHall+_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
4.3,
4.8,
1.025,
4.3,
4.8,
1.025,
4.3,
2.4,
3.2,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L3_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom3_L3_qc100,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L3_qc100,
Bedroom3_L3_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L3_qc100_Crack,
0.002640610111477663,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom3_door_TopHall,
Door,
Wooden_Door,
Bedroom3_L3_qc100,
TopHall_door_Bedroom3,
,
,
,
,
autocalculate,
2.5125,
4.3,
4.4,
1.7125,
4.3,
4.4,
1.7125,
4.3,
2.4,
2.5125,
4.3,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom3_door_TopHall,
Bedroom3_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom3_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom3_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom3_Ceiling_qa010,
Ceiling,
LoftCeiling_RandomU,
Bedroom3,
Surface,
Attic_Floor_qc010_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
7.5,
4.8,
1.025,
4.3,
4.8,
2.05,
4.3,
4.8,
2.05,
7.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_Ceiling_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom3_Ceiling_qa010_qa010,
Ceiling,
LoftCeiling_RandomU,
Bedroom3,
Surface,
Attic_Floor_qc010_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
4.8,
0.0,
4.3,
4.8,
1.025,
4.3,
4.8,
1.025,
7.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_Ceiling_qa010_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom3_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.5,
4.8,
3.2,
7.5,
4.8,
3.2,
7.5,
4.7,
0.0,
7.5,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L1_pu,
Bedroom3_L1_pu_Crack,
Bedroom3_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L1_pu_Crack,
0.0017806413012263162,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L1_pu_extN,
4.75,
L1;

BuildingSurface:Detailed,
Bedroom3_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom3,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.5,
2.5,
3.2,
7.5,
2.5,
3.2,
7.5,
2.4,
0.0,
7.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom3_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom3_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom3_L1_pd,
Bedroom3_L1_pd_Crack,
Bedroom3_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom3_L1_pd_Crack,
0.0017806413012263162,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom3_L1_pd_extN,
2.45,
L1;

ZoneControl:Thermostat,
Bedroom3_Thermostat,
Bedroom3,
Heat_CIBSE_Pensioner_Bedroom3_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom3_stat;

ThermostatSetpoint:SingleHeating,
Bedroom3_stat,
ComfX_Bedroom3_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom3_heater,
Heat_CIBSE_Pensioner_Bedroom3_Heating_,
223.3623634025554,
1.0;

ZoneHVAC:EquipmentList,
Bedroom3_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom3_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom3,
Bedroom3_equiplist,
,
,
Bedroom3_Air,
Bedroom3_Outlet;

Zone,
Bedroom1,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom1,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom1_DepRate_,
Bedroom1,
5e-05,
Gas_PM25_test_Bedroom1_DepRate_;

BuildingSurface:Detailed,
Bedroom1_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1,
Surface,
Living_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
3.4,
2.4,
6.0,
3.4,
2.4,
6.0,
0.0,
2.4,
2.05,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom1_Floor,
Bedroom1_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_Floor_Crack,
0.006793753600985633,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_L1,
Wall,
Single_Brick_Internal_Wall,
Bedroom1,
Surface,
Bedroom2_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
4.8,
6.0,
3.4,
4.8,
6.0,
3.4,
2.4,
3.2,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L1,
Bedroom1_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L1_Crack,
0.0033994061205229677,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_L2,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Adiabatic,
Bedroom1_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.4,
4.8,
6.0,
0.0,
4.8,
6.0,
0.0,
2.4,
6.0,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom1_L3,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.0,
4.7,
2.05,
0.0,
4.7,
2.05,
0.0,
2.5,
6.0,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom1_L3_window,
Window,
Window_RandomU,
Bedroom1_L3,
,
autocalculate,
Bedroom1_L3_window_Shader,
,
,
autocalculate,
5.106752051072703,
0.0,
4.202494813255683,
2.9432,
0.0,
4.2025,
2.9432,
0.0,
2.9975,
5.1067,
0.0,
2.9975;

WindowProperty:ShadingControl,
Bedroom1_L3_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom1_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L3_window,
Bedroom1_L3_window_Opening,
Bedroom1_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom1_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bedroom1_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L3_window_extN,
3.6000000000000005,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom1_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom1,
Surface,
Bath1_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
0.0,
4.8,
2.05,
2.15,
4.8,
2.05,
2.15,
2.4,
2.05,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom1_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom1,
Surface,
Attic_Floor_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
3.4,
4.8,
2.05,
2.15,
4.8,
6.0,
2.15,
4.8,
6.0,
3.4,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom1_L1_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom1,
Surface,
TopHall+_L3_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
3.4,
4.8,
3.2,
3.4,
4.8,
3.2,
3.4,
2.4,
2.05,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_L1_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L1_qa001,
Bedroom1_L1_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L1_qa001_Crack,
0.001396184656643362,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Bedroom1,
Surface,
TopHall_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
2.15,
4.8,
2.05,
3.4,
4.8,
2.05,
3.4,
2.4,
2.05,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L4_qc010,
Bedroom1_L4_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L4_qc010_Crack,
0.0015175920180906105,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom1_door_TopHall,
Door,
Wooden_Door,
Bedroom1_L4_qc010,
TopHall_door_Bedroom1,
,
,
,
,
autocalculate,
2.05,
2.375,
4.4,
2.05,
3.175,
4.4,
2.05,
3.175,
2.4,
2.05,
2.375,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom1_door_TopHall,
Bedroom1_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom1_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom1_Ceiling_qa100,
Ceiling,
LoftCeiling_RandomU,
Bedroom1,
Surface,
Attic_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
2.15,
4.8,
2.05,
0.0,
4.8,
6.0,
0.0,
4.8,
6.0,
2.15,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_Ceiling_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom1_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.0,
4.8,
2.05,
0.0,
4.8,
2.05,
0.0,
4.7,
6.0,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L3_pu,
Bedroom1_L3_pu_Crack,
Bedroom1_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L3_pu_Crack,
0.002197979106201234,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L3_pu_extN,
4.75,
L3;

BuildingSurface:Detailed,
Bedroom1_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.0,
2.5,
2.05,
0.0,
2.5,
2.05,
0.0,
2.4,
6.0,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_L3_pd,
Bedroom1_L3_pd_Crack,
Bedroom1_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_L3_pd_Crack,
0.002197979106201234,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_L3_pd_extN,
2.45,
L3;

People,
Pensioner2_Bedroom1,
Bedroom1,
Pensioner2_Bedroom1_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bedroom1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Bedroom1,
Bedroom1,
Pensioner1_Bedroom1_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bedroom1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bedroom1_Pensioner1_Bedroom1_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1,
Pensioner1_Bedroom1_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Bedroom1_Pensioner2_Bedroom1_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1,
Pensioner2_Bedroom1_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Bedroom1_Thermostat,
Bedroom1,
Heat_CIBSE_Pensioner_Bedroom1_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom1_stat;

ThermostatSetpoint:SingleHeating,
Bedroom1_stat,
ComfX_Bedroom1_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_heater,
Heat_CIBSE_Pensioner_Bedroom1_Heating_,
292.9449746578436,
1.0;

ZoneHVAC:EquipmentList,
Bedroom1_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom1,
Bedroom1_equiplist,
,
,
Bedroom1_Air,
Bedroom1_Outlet;

Zone,
Staircase,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Staircase,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Staircase_DepRate_,
Staircase,
5e-05,
Gas_PM25_test_Staircase_DepRate_;

BuildingSurface:Detailed,
Staircase_Floor,
Floor,
Suspended_Wooden_Floor,
Staircase,
Surface,
Cellar_Ceiling_q1_qc010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.4,
0.0,
1.025,
3.4,
0.0,
1.025,
2.15,
0.0,
0.0,
2.15,
0.0;

BuildingSurface:Detailed,
Staircase_L1,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Bedroom3_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
4.8,
1.025,
4.3,
4.8,
1.025,
4.3,
2.4,
0.0,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L2,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Hall+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
2.4,
1.025,
2.15,
2.4,
1.025,
2.15,
0.0,
1.025,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L3,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Bath1_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
2.15,
4.8,
0.0,
2.15,
4.8,
0.0,
2.15,
2.4,
1.025,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L4,
Wall,
SOLID_BRICK_RandomU,
Staircase,
Adiabatic,
Staircase_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
4.8,
0.0,
4.3,
4.8,
0.0,
4.3,
0.0,
0.0,
2.15,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Staircase_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Staircase,
Surface,
Attic_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
4.8,
0.0,
2.15,
4.8,
1.025,
2.15,
4.8,
1.025,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Staircase_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Staircase_Floor_qc010,
Floor,
Suspended_Wooden_Floor,
Staircase,
Surface,
Cellar_Ceiling_qa010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
0.0,
1.025,
4.3,
0.0,
1.025,
3.4,
0.0,
0.0,
3.4,
0.0;

BuildingSurface:Detailed,
Staircase_L1_qa100,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Kitchen_L3_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
2.4,
1.025,
4.3,
2.4,
1.025,
4.3,
0.0,
0.0,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L1_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L1_qa100,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L2_q2,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
TopHall+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
4.8,
1.025,
3.4,
4.8,
1.025,
3.4,
2.4,
1.025,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2_q2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2_q2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Staircase_L2_q2,
Staircase_L2_q2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Staircase_L2_q2_Crack,
0.0010926662530252394,
0.66,
RCC1;

FenestrationSurface:Detailed,
Staircase_door_TopHall,
Door,
Wooden_Door,
Staircase_L2_q2,
TopHall_door_Staircase,
,
,
,
,
autocalculate,
1.025,
4.25,
4.4,
1.025,
3.45,
4.4,
1.025,
3.45,
2.4,
1.025,
4.25,
2.4;

AirflowNetwork:MultiZone:Surface,
Staircase_door_TopHall,
Staircase_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Staircase_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Staircase_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Staircase_L2_qc001,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
TopHall_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
4.8,
1.025,
2.15,
4.8,
1.025,
2.15,
2.4,
1.025,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2_qc001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2_qc001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Staircase_L2_qc001,
Staircase_L2_qc001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Staircase_L2_qc001_Crack,
0.0015175920180906105,
0.66,
RCC1;

BuildingSurface:Detailed,
Staircase_L2_qc010,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Hall++_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
2.4,
1.025,
3.4,
2.4,
1.025,
3.4,
0.0,
1.025,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L2_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L2_qc010,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Staircase_L3_qa100,
Wall,
Single_Brick_Internal_Wall,
Staircase,
Surface,
Hall_L1_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
2.15,
2.4,
0.0,
2.15,
2.4,
0.0,
2.15,
0.0,
1.025,
2.15,
0.0;

SurfaceProperty:ConvectionCoefficients,
Staircase_L3_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Staircase_L3_qa100,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Staircase_door_Hall,
Door,
Wooden_Door,
Staircase_L3_qa100,
Hall_door_Staircase,
,
,
,
,
autocalculate,
0.9125,
2.15,
2.0,
0.1125,
2.15,
2.0,
0.1125,
2.15,
0.0,
0.9125,
2.15,
0.0;

AirflowNetwork:MultiZone:Surface,
Staircase_door_Hall,
Staircase_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Staircase_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Staircase_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

ZoneControl:Thermostat,
Staircase_Thermostat,
Staircase,
Heat_CIBSE_Pensioner_Staircase_Heating_,
ThermostatSetpoint:SingleHeating,
Staircase_stat;

ThermostatSetpoint:SingleHeating,
Staircase_stat,
ComfX_Staircase_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Staircase_heater,
Heat_CIBSE_Pensioner_Staircase_Heating_,
48.069805502771615,
1.0;

ZoneHVAC:EquipmentList,
Staircase_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Staircase_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Staircase,
Staircase_equiplist,
,
,
Staircase_Air,
Staircase_Outlet;

Zone,
Hall,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Hall,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Hall_DepRate_,
Hall,
5e-05,
Gas_PM25_test_Hall_DepRate_;

BuildingSurface:Detailed,
Hall_Floor,
Floor,
Suspended_Wooden_Floor,
Hall,
Surface,
Cellar_Ceiling_q1,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
0.0,
1.8,
2.15,
0.0,
1.8,
0.0,
0.0,
0.0,
0.0,
0.0;

BuildingSurface:Detailed,
Hall_L2,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Living_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
2.15,
2.4,
1.8,
0.0,
2.4,
1.8,
0.0,
0.0,
1.8,
2.15,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L2,
Hall_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L2_Crack,
0.0026102582711158497,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Living,
Door,
Wooden_Door,
Hall_L2,
Living_door_Hall,
,
,
,
,
autocalculate,
1.8,
1.475,
2.0,
1.8,
0.675,
2.0,
1.8,
0.675,
0.0,
1.8,
1.475,
0.0;

BuildingSurface:Detailed,
Hall_L3,
Wall,
SOLID_BRICK_RandomU,
Hall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
1.8,
0.0,
2.3,
0.0,
0.0,
2.3,
0.0,
0.0,
0.1,
1.8,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Hall_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Hall_L4,
Wall,
SOLID_BRICK_RandomU,
Hall,
Adiabatic,
Hall_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
2.4,
0.0,
2.15,
2.4,
0.0,
2.15,
0.0,
0.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Hall_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
Bath1_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
2.4,
0.0,
0.0,
2.4,
1.8,
0.0,
2.4,
1.8,
2.15,
2.4;

BuildingSurface:Detailed,
Hall_L1_qa001,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Staircase_L3_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
2.4,
1.025,
2.15,
2.4,
1.025,
2.15,
0.0,
0.0,
2.15,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_L1_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L1_qa001,
Hall_L1_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L1_qa001_Crack,
0.0012444254548343004,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Staircase,
Door,
Wooden_Door,
Hall_L1_qa001,
Staircase_door_Hall,
,
,
,
,
autocalculate,
0.11249999999999993,
2.15,
2.0,
0.9125,
2.15,
2.0,
0.9125,
2.15,
0.0,
0.1125,
2.15,
0.0;

BuildingSurface:Detailed,
Hall+_Floor,
Floor,
Suspended_Wooden_Floor,
Hall,
Surface,
Cellar_Ceiling_q1_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
0.0,
1.8,
3.4,
0.0,
1.8,
2.15,
0.0,
1.025,
2.15,
0.0;

BuildingSurface:Detailed,
Hall+_L2,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Living_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.7999999999999998,
3.4,
2.4,
1.8,
2.15,
2.4,
1.8,
2.15,
0.0,
1.8,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall+_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall+_L2,
Hall+_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall+_L2_Crack,
0.0015175920180906105,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall+_L4,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Staircase_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
2.15,
2.4,
1.025,
3.4,
2.4,
1.025,
3.4,
0.0,
1.025,
2.15,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall+_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall+_L4,
Hall+_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall+_L4_Crack,
0.0015175920180906105,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall+_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
TopHall_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
2.4,
1.025,
2.15,
2.4,
1.8,
2.15,
2.4,
1.8,
3.4,
2.4;

AirflowNetwork:MultiZone:Surface,
Hall+_Ceiling,
Hall+_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall+_Ceiling_Crack,
0.0004900557558417597,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall++_Floor,
Floor,
Suspended_Wooden_Floor,
Hall,
Surface,
Cellar_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
0.0,
3.2,
4.3,
0.0,
3.2,
3.4,
0.0,
1.025,
3.4,
0.0;

BuildingSurface:Detailed,
Hall++_L1,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Kitchen_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
2.4,
3.2,
4.3,
2.4,
3.2,
4.3,
0.0,
1.025,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall++_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall++_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall++_L1,
Hall++_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall++_L1_Crack,
0.0026406101114776624,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_door_Kitchen,
Door,
Wooden_Door,
Hall++_L1,
Kitchen_door_Hall,
,
,
,
,
autocalculate,
1.7125,
4.3,
2.0,
2.5125,
4.3,
2.0,
2.5125,
4.3,
0.0,
1.7125,
4.3,
0.0;

BuildingSurface:Detailed,
Hall++_L2,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Dining_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.1999999999999997,
4.3,
2.4,
3.2,
3.4,
2.4,
3.2,
3.4,
0.0,
3.2,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall++_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall++_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_door_Dining,
Door,
Wooden_Door,
Hall++_L2,
Dining_door_Hall,
,
,
,
,
autocalculate,
3.1999999999999997,
4.25,
2.0,
3.2,
3.45,
2.0,
3.2,
3.45,
0.0,
3.2,
4.25,
0.0;

BuildingSurface:Detailed,
Hall++_L4,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Staircase_L2_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
2.4,
1.025,
4.3,
2.4,
1.025,
4.3,
0.0,
1.025,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall++_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall++_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall++_L4,
Hall++_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall++_L4_Crack,
0.0010926662530252398,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall++_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall,
Surface,
TopHall+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
2.4,
1.025,
3.4,
2.4,
3.2,
3.4,
2.4,
3.2,
4.3,
2.4;

AirflowNetwork:MultiZone:Surface,
Hall++_Ceiling,
Hall++_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall++_Ceiling_Crack,
0.0009902287918041233,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall++_L3_qc100,
Wall,
Single_Brick_Internal_Wall,
Hall,
Surface,
Living_L1_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
2.4,
1.8,
3.4,
2.4,
1.8,
3.4,
0.0,
3.2,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall++_L3_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall++_L3_qc100,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall++_L3_qc100,
Hall++_L3_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall++_L3_qc100_Crack,
0.001699703060261484,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Hall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
1.8,
0.0,
2.4,
0.0,
0.0,
2.4,
0.0,
0.0,
2.3,
1.8,
0.0,
2.3;

SurfaceProperty:ConvectionCoefficients,
Hall_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L3_pu,
Hall_L3_pu_Crack,
Hall_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L3_pu_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_L3_pu_extN,
2.35,
L3;

BuildingSurface:Detailed,
Hall_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Hall,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
1.8,
0.0,
0.1,
0.0,
0.0,
0.1,
0.0,
0.0,
0.0,
1.8,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_L3_pd,
Hall_L3_pd_Crack,
Hall_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_L3_pd_Crack,
0.0010016107319398028,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_L3_pd_extN,
0.05,
L3;

ZoneControl:Thermostat,
Hall_Thermostat,
Hall,
Heat_CIBSE_Pensioner_Hall_Heating_,
ThermostatSetpoint:SingleHeating,
Hall_stat;

ThermostatSetpoint:SingleHeating,
Hall_stat,
ComfX_Hall_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Hall_heater,
Heat_CIBSE_Pensioner_Hall_Heating_,
148.24477170650553,
1.0;

ZoneHVAC:EquipmentList,
Hall_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Hall_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Hall,
Hall_equiplist,
,
,
Hall_Air,
Hall_Outlet;

Zone,
Cellar,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Cellar,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Cellar_DepRate_,
Cellar,
5e-05,
Gas_PM25_test_Cellar_DepRate_;

BuildingSurface:Detailed,
Cellar_Floor,
Floor,
FLOOR_RandomU,
Cellar,
Ground,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
-0.3,
6.0,
7.5,
-0.3,
6.0,
0.0,
-0.3,
0.0,
0.0,
-0.3;

BuildingSurface:Detailed,
Cellar_L1,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
0.0,
6.0,
7.5,
0.0,
6.0,
7.5,
-0.3,
0.0,
7.5,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L1,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L1,
Cellar_L1_ELA,
Cellar_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L1_ELA,
0.009000000000000001,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L1_extN,
0,
L1;

BuildingSurface:Detailed,
Cellar_L2,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Adiabatic,
Cellar_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
7.5,
0.0,
6.0,
0.0,
0.0,
6.0,
0.0,
-0.3,
6.0,
7.5,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Cellar_L3,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
0.0,
0.0,
0.0,
0.0,
0.0,
0.0,
0.0,
-0.3,
6.0,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L3,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L3,
Cellar_L3_ELA,
Cellar_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L3_ELA,
0.009000000000000001,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L3_extN,
0,
L3;

BuildingSurface:Detailed,
Cellar_L4,
Wall,
SOLID_BRICK_RandomU,
Cellar,
Adiabatic,
Cellar_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
0.0,
0.0,
7.5,
0.0,
0.0,
7.5,
-0.3,
0.0,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Cellar_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Dining_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
0.0,
3.2,
3.4,
0.0,
6.0,
3.4,
0.0,
6.0,
7.5,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling,
Cellar_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_Crack,
0.005807318789226735,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_q1,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Hall_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
0.0,
0.0,
0.0,
0.0,
1.8,
0.0,
0.0,
1.8,
2.15,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q1,
Cellar_Ceiling_q1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q1_Crack,
0.001957693703336888,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
0.0,
3.2,
0.0,
0.0,
6.0,
0.0,
0.0,
6.0,
3.4,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa100,
Cellar_Ceiling_qa100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa100_Crack,
0.004815825337407537,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Hall++_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
0.0,
1.025,
3.4,
0.0,
3.2,
3.4,
0.0,
3.2,
4.3,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010,
Cellar_Ceiling_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_Crack,
0.0009902287918041235,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_q1_q2,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
3.4,
0.0,
1.8,
2.15,
0.0,
3.2,
2.15,
0.0,
3.2,
3.4,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q1_q2,
Cellar_Ceiling_q1_q2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q1_q2_Crack,
0.0008852620105528563,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_q1_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_Floor_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
2.15,
0.0,
1.8,
0.0,
0.0,
3.2,
0.0,
0.0,
3.2,
2.15,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q1_qc100,
Cellar_Ceiling_q1_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q1_qc100_Crack,
0.0015226506581509129,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_q1_qc010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Hall+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
0.0,
1.025,
2.15,
0.0,
1.8,
2.15,
0.0,
1.8,
3.4,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q1_qc010,
Cellar_Ceiling_q1_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q1_qc010_Crack,
0.0004900557558417598,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Staircase_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
0.0,
0.0,
3.4,
0.0,
1.025,
3.4,
0.0,
1.025,
4.3,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010_qa010,
Cellar_Ceiling_qa010_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_qa010_Crack,
0.0004666595455628627,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010_qb010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Kitchen_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
0.0,
0.0,
4.3,
0.0,
1.025,
4.3,
0.0,
1.025,
7.5,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010_qb010,
Cellar_Ceiling_qa010_qb010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_qb010_Crack,
0.0016592339397790675,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qa010_qc010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Kitchen_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
7.5,
0.0,
1.025,
4.3,
0.0,
3.2,
4.3,
0.0,
3.2,
7.5,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qa010_qc010,
Cellar_Ceiling_qa010_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qa010_qc010_Crack,
0.003520813481970217,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_q1_qc010_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Staircase_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.4,
0.0,
0.0,
2.15,
0.0,
1.025,
2.15,
0.0,
1.025,
3.4,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q1_qc010_qa010,
Cellar_Ceiling_q1_qc010_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q1_qc010_qa010_Crack,
0.0006481382577261983,
0.66,
RCC1;

Zone,
Bedroom2,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom2,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom2_DepRate_,
Bedroom2,
5e-05,
Gas_PM25_test_Bedroom2_DepRate_;

BuildingSurface:Detailed,
Bedroom2_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom2,
Surface,
Dining_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
2.4,
6.0,
7.5,
2.4,
6.0,
3.4,
2.4,
3.2,
3.4,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom2_Floor,
Bedroom2_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_Floor_Crack,
0.005807318789226736,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_L1,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.2,
7.5,
4.7,
6.0,
7.5,
4.7,
6.0,
7.5,
2.5,
3.2,
7.5,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom2_L1_window,
Window,
Window_RandomU,
Bedroom2_L1,
,
autocalculate,
Bedroom2_L1_window_Shader,
,
,
autocalculate,
3.8331884194927675,
7.5,
4.202494813255683,
5.3668,
7.5,
4.2025,
5.3668,
7.5,
2.9975,
3.8332,
7.5,
2.9975;

WindowProperty:ShadingControl,
Bedroom2_L1_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bedroom2_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L1_window,
Bedroom2_L1_window_Opening,
Bedroom2_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom2_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bedroom2_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L1_window_extN,
3.6000000000000005,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom2_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom2_L2,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Adiabatic,
Bedroom2_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
7.5,
4.8,
6.0,
3.4,
4.8,
6.0,
3.4,
2.4,
6.0,
7.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom2_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom2,
Surface,
Bedroom1_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.4000000000000004,
4.8,
3.2,
3.4,
4.8,
3.2,
3.4,
2.4,
6.0,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom2_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom2_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom2,
Surface,
Bedroom3_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
4.3,
4.8,
3.2,
7.5,
4.8,
3.2,
7.5,
2.4,
3.2,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom2_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L4,
Bedroom2_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L4_Crack,
0.003885035566311963,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom2_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bedroom2,
Surface,
Attic_Floor_q2_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
4.8,
3.2,
3.4,
4.8,
6.0,
3.4,
4.8,
6.0,
7.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom2_L4_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom2,
Surface,
TopHall+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
4.8,
3.2,
4.3,
4.8,
3.2,
4.3,
2.4,
3.2,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L4_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom2_L4_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L4_qa001,
Bedroom2_L4_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L4_qa001_Crack,
0.0010926662530252394,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom2_door_TopHall,
Door,
Wooden_Door,
Bedroom2_L4_qa001,
TopHall_door_Bedroom2,
,
,
,
,
autocalculate,
3.2,
3.4499999999999997,
4.4,
3.2,
4.25,
4.4,
3.2,
4.25,
2.4,
3.2,
3.45,
2.4;

AirflowNetwork:MultiZone:Surface,
Bedroom2_door_TopHall,
Bedroom2_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom2_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom2_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom2_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.2,
7.5,
4.8,
6.0,
7.5,
4.8,
6.0,
7.5,
4.7,
3.2,
7.5,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L1_pu,
Bedroom2_L1_pu_Crack,
Bedroom2_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L1_pu_Crack,
0.0015580611385730267,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L1_pu_extN,
4.75,
L1;

BuildingSurface:Detailed,
Bedroom2_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Bedroom2,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.2,
7.5,
2.5,
6.0,
7.5,
2.5,
6.0,
7.5,
2.4,
3.2,
7.5,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bedroom2_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom2_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom2_L1_pd,
Bedroom2_L1_pd_Crack,
Bedroom2_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom2_L1_pd_Crack,
0.0015580611385730267,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom2_L1_pd_extN,
2.45,
L1;

ZoneControl:Thermostat,
Bedroom2_Thermostat,
Bedroom2,
Heat_CIBSE_Pensioner_Bedroom2_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom2_stat;

ThermostatSetpoint:SingleHeating,
Bedroom2_stat,
ComfX_Bedroom2_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom2_heater,
Heat_CIBSE_Pensioner_Bedroom2_Heating_,
250.4101495958335,
1.0;

ZoneHVAC:EquipmentList,
Bedroom2_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom2_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom2,
Bedroom2_equiplist,
,
,
Bedroom2_Air,
Bedroom2_Outlet;

Zone,
Living,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Living,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Living_DepRate_,
Living,
5e-05,
Gas_PM25_test_Living_DepRate_;

BuildingSurface:Detailed,
Living_Floor,
Floor,
Suspended_Wooden_Floor,
Living,
Surface,
Cellar_Ceiling_q1_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
3.4,
0.0,
3.2,
3.4,
0.0,
3.2,
2.15,
0.0,
1.8,
2.15,
0.0;

BuildingSurface:Detailed,
Living_L1,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Dining_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
2.4,
6.0,
3.4,
2.4,
6.0,
3.4,
0.0,
3.2,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_L2,
Wall,
SOLID_BRICK_RandomU,
Living,
Adiabatic,
Living_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.4,
2.4,
6.0,
0.0,
2.4,
6.0,
0.0,
0.0,
6.0,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_L3,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.0,
2.3,
1.8,
0.0,
2.3,
1.8,
0.0,
0.1,
6.0,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_L3_window,
Window,
Window_RandomU,
Living_L3,
,
autocalculate,
Living_L3_window_Shader,
,
,
autocalculate,
5.050217370760849,
0.0,
1.8024948132556826,
2.7498,
0.0,
1.8025,
2.7498,
0.0,
0.5975,
5.0502,
0.0,
0.5975;

WindowProperty:ShadingControl,
Living_L3_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Living_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Living_L3_window,
Living_L3_window_Opening,
Living_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Living_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Living_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Living_L3_window_extN,
1.2,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Living_L4,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Hall_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
0.0,
2.4,
1.8,
2.15,
2.4,
1.8,
2.15,
0.0,
1.8,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_door_Hall,
Door,
Wooden_Door,
Living_L4,
Hall_door_Living,
,
,
,
,
autocalculate,
1.8,
0.6749999999999999,
2.0,
1.8,
1.475,
2.0,
1.8,
1.475,
0.0,
1.8,
0.675,
0.0;

AirflowNetwork:MultiZone:Surface,
Living_door_Hall,
Living_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Living_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Living_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Living,
Surface,
Bedroom1_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
3.4,
2.4,
2.05,
0.0,
2.4,
6.0,
0.0,
2.4,
6.0,
3.4,
2.4;

BuildingSurface:Detailed,
Living_Floor_qc100,
Floor,
Suspended_Wooden_Floor,
Living,
Surface,
Cellar_Ceiling_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
0.0,
6.0,
3.4,
0.0,
6.0,
0.0,
0.0,
3.2,
0.0,
0.0;

BuildingSurface:Detailed,
Living_L1_qa001,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Hall++_L3_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
3.4,
2.4,
3.2,
3.4,
2.4,
3.2,
3.4,
0.0,
1.8,
3.4,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L1_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L1_qa001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Living,
Surface,
Hall+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
2.15,
2.4,
1.8,
3.4,
2.4,
1.8,
3.4,
0.0,
1.8,
2.15,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_Ceiling_qa010,
Ceiling,
Suspended_Wooden_Ceiling,
Living,
Surface,
Bath1_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
2.15,
2.4,
1.8,
0.0,
2.4,
2.05,
0.0,
2.4,
2.05,
2.15,
2.4;

BuildingSurface:Detailed,
Living_Ceiling_qa010_qc010,
Ceiling,
Suspended_Wooden_Ceiling,
Living,
Surface,
TopHall_Floor_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
3.4,
2.4,
1.8,
2.15,
2.4,
2.05,
2.15,
2.4,
2.05,
3.4,
2.4;

AirflowNetwork:MultiZone:Surface,
Living_Ceiling_qa010_qc010,
Living_Ceiling_qa010_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_Ceiling_qa010_qc010_Crack,
0.00015808250188443848,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_Floor_qa100,
Floor,
Suspended_Wooden_Floor,
Living,
Surface,
Cellar_Ceiling_q1_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
2.15,
0.0,
3.2,
2.15,
0.0,
3.2,
0.0,
0.0,
1.8,
0.0,
0.0;

BuildingSurface:Detailed,
Living_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.0,
2.4,
1.8,
0.0,
2.4,
1.8,
0.0,
2.3,
6.0,
0.0,
2.3;

SurfaceProperty:ConvectionCoefficients,
Living_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L3_pu,
Living_L3_pu_Crack,
Living_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L3_pu_Crack,
0.00233709170785954,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L3_pu_extN,
2.35,
L3;

BuildingSurface:Detailed,
Living_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Living,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.0,
0.1,
1.8,
0.0,
0.1,
1.8,
0.0,
0.0,
6.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_L3_pd,
Living_L3_pd_Crack,
Living_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_L3_pd_Crack,
0.00233709170785954,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_L3_pd_extN,
0.05,
L3;

People,
Pensioner2_Living,
Living,
Pensioner2_Living_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Living_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Living,
Living,
Pensioner1_Living_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Living_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Living_Pensioner1_Living_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living,
Pensioner1_Living_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Living_Pensioner1_Living_Appliance_Lights_Lights,
Living,
Pensioner1_Living_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Living_Pensioner1_Living_Appliance_NIST_TV_NIST_TV,
Living,
Pensioner1_Living_Appliance_NIST_TV,
EquipmentLevel,
62.2,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_Pensioner2_Living_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living,
Pensioner2_Living_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
17.72,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_HPRU_ROUTINE_Living_Appliance_TV-Standby_TV-Standby,
Living,
HPRU_ROUTINE_Living_Appliance_TV-Standby,
EquipmentLevel,
20.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Living_HPRU_ROUTINE_Living_Appliance_NIST_LAPTOP_NIST_LAPTOP,
Living,
HPRU_ROUTINE_Living_Appliance_NIST_LAPTOP,
EquipmentLevel,
36.88,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_HPRU_ROUTINE_Living_Appliance_NIST_WIRELESSROUTER_NIST_WIRELESSROUTER,
Living,
HPRU_ROUTINE_Living_Appliance_NIST_WIRELESSROUTER,
EquipmentLevel,
24.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Living_Thermostat,
Living,
Heat_CIBSE_Pensioner_Living_Heating_,
ThermostatSetpoint:SingleHeating,
Living_stat;

ThermostatSetpoint:SingleHeating,
Living_stat,
ComfX_Living_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Living_heater,
Heat_CIBSE_Pensioner_Living_Heating_,
311.48579583871975,
1.0;

ZoneHVAC:EquipmentList,
Living_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Living_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Living,
Living_equiplist,
,
,
Living_Air,
Living_Outlet;

Zone,
Kitchen,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Kitchen,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Kitchen_DepRate_,
Kitchen,
5e-05,
Gas_PM25_test_Kitchen_DepRate_;

BuildingSurface:Detailed,
Kitchen_Floor,
Floor,
Suspended_Wooden_Floor,
Kitchen,
Surface,
Cellar_Ceiling_qa010_qb010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
0.0,
1.025,
7.5,
0.0,
1.025,
4.3,
0.0,
0.0,
4.3,
0.0;

BuildingSurface:Detailed,
Kitchen_L1,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.5,
2.3,
3.2,
7.5,
2.3,
3.2,
7.5,
0.1,
0.0,
7.5,
0.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_L1_window,
Window,
Window_RandomU,
Kitchen_L1,
,
autocalculate,
Kitchen_L1_window_Shader,
,
,
autocalculate,
0.7236439079917343,
7.5,
1.8024948132556826,
2.4764,
7.5,
1.8025,
2.4764,
7.5,
0.5975,
0.7237,
7.5,
0.5975;

WindowProperty:ShadingControl,
Kitchen_L1_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Kitchen_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Kitchen_L1_window,
Kitchen_L1_window_Opening,
Kitchen_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Kitchen_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Kitchen_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L1_window_extN,
1.2,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Kitchen_L2,
Wall,
Single_Brick_Internal_Wall,
Kitchen,
Surface,
Dining_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
2.4,
3.2,
4.3,
2.4,
3.2,
4.3,
0.0,
3.2,
7.5,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_L3,
Wall,
Single_Brick_Internal_Wall,
Kitchen,
Surface,
Hall++_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
4.3,
2.4,
1.025,
4.3,
2.4,
1.025,
4.3,
0.0,
3.2,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_L3,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_door_Hall,
Door,
Wooden_Door,
Kitchen_L3,
Hall_door_Kitchen,
,
,
,
,
autocalculate,
2.5125,
4.3,
2.0,
1.7125,
4.3,
2.0,
1.7125,
4.3,
0.0,
2.5125,
4.3,
0.0;

AirflowNetwork:MultiZone:Surface,
Kitchen_door_Hall,
Kitchen_door_Hall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Kitchen_Door_Hall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_door_Hall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Kitchen_L4,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Adiabatic,
Kitchen_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
2.4,
0.0,
7.5,
2.4,
0.0,
7.5,
0.0,
0.0,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Kitchen,
Surface,
Bedroom3_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
2.4,
0.0,
4.3,
2.4,
3.2,
4.3,
2.4,
3.2,
7.5,
2.4;

BuildingSurface:Detailed,
Kitchen_L3_qa001,
Wall,
Single_Brick_Internal_Wall,
Kitchen,
Surface,
Staircase_L1_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
2.4,
0.0,
4.3,
2.4,
0.0,
4.3,
0.0,
1.025,
4.3,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L3_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_L3_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L3_qa001,
Kitchen_L3_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_L3_qa001_Crack,
0.0012444254548343004,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_Floor_qc100,
Floor,
Suspended_Wooden_Floor,
Kitchen,
Surface,
Cellar_Ceiling_qa010_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
7.5,
0.0,
3.2,
7.5,
0.0,
3.2,
4.3,
0.0,
1.025,
4.3,
0.0;

BuildingSurface:Detailed,
Kitchen_L1_pu,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.5,
2.4,
3.2,
7.5,
2.4,
3.2,
7.5,
2.3,
0.0,
7.5,
2.3;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L1_pu,
Kitchen_L1_pu_ExhaustFan,
Kitchen_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Kitchen_L1_pu_ExhaustFan,
0.0017806413012263162,
0.66,
RCC1;

Fan:ZoneExhaust,
Kitchen_L1_pu_ExhaustFan,
Pensioner1_Kitchen_ExhaustFan_,
0.5,
600.0,
0.06,
Kitchen_Exhaust,
Kitchen_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L1_pu_extN,
2.35,
L1;

BuildingSurface:Detailed,
Kitchen_L1_pd,
Wall,
SOLID_BRICK_RandomU,
Kitchen,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.5,
0.1,
3.2,
7.5,
0.1,
3.2,
7.5,
0.0,
0.0,
7.5,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_L1_pd,
Kitchen_L1_pd_Crack,
Kitchen_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_L1_pd_Crack,
0.0017806413012263162,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_L1_pd_extN,
0.05,
L1;

People,
Pensioner2_Kitchen,
Kitchen,
Pensioner2_Kitchen_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Kitchen_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Kitchen,
Kitchen,
Pensioner1_Kitchen_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Kitchen_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

Lights,
Kitchen_Pensioner1_Kitchen_Appliance_Lights_Lights,
Kitchen,
Pensioner1_Kitchen_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Kitchen_Pensioner1_Kitchen_Appliance_NIST_HOB_NIST_HOB,
Kitchen,
Pensioner1_Kitchen_Appliance_NIST_HOB,
EquipmentLevel,
3600.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_Pensioner1_Kitchen_Appliance_NIST_OVEN_NIST_OVEN,
Kitchen,
Pensioner1_Kitchen_Appliance_NIST_OVEN,
EquipmentLevel,
5100.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_Pensioner1_Kitchen_Appliance_CIBSE_COOK_MOISTURE_CIBSE_COOK_MOISTURE,
Kitchen,
Pensioner1_Kitchen_Appliance_CIBSE_COOK_MOISTURE,
EquipmentLevel,
0.835666667,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Kitchen_HPRU_ROUTINE_Kitchen_Appliance_NIST_FRIDGE_NIST_FRIDGE,
Kitchen,
HPRU_ROUTINE_Kitchen_Appliance_NIST_FRIDGE,
EquipmentLevel,
46.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Kitchen_HPRU_ROUTINE_Kitchen_Appliance_NIST_WASHINGMACHINE_NIST_WASHINGMACHINE,
Kitchen,
HPRU_ROUTINE_Kitchen_Appliance_NIST_WASHINGMACHINE,
EquipmentLevel,
500.0,
,
,
0.0,
0.4,
0.19999999999999996;

ElectricEquipment,
Kitchen_HPRU_ROUTINE_Kitchen_Appliance_NIST_DISHWASHER_NIST_DISHWASHER,
Kitchen,
HPRU_ROUTINE_Kitchen_Appliance_NIST_DISHWASHER,
EquipmentLevel,
1090.0,
,
,
0.15,
0.3,
0.25;

ZoneControl:Thermostat,
Kitchen_Thermostat,
Kitchen,
Heat_CIBSE_Pensioner_Kitchen_Heating_,
ThermostatSetpoint:SingleHeating,
Kitchen_stat;

ThermostatSetpoint:SingleHeating,
Kitchen_stat,
ComfX_Kitchen_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_heater,
Heat_CIBSE_Pensioner_Kitchen_Heating_,
223.3623634025554,
1.0;

ZoneHVAC:EquipmentList,
Kitchen_equiplist,
Fan:ZoneExhaust,
Kitchen_L1_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Kitchen,
Kitchen_equiplist,
,
Kitchen_Exhaust,
Kitchen_Air,
Kitchen_Outlet;

Zone,
Bath1,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bath1,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bath1_DepRate_,
Bath1,
5e-05,
Gas_PM25_test_Bath1_DepRate_;

BuildingSurface:Detailed,
Bath1_Floor,
Floor,
Suspended_Wooden_Floor,
Bath1,
Surface,
Hall_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
2.4,
1.8,
2.15,
2.4,
1.8,
0.0,
2.4,
0.0,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bath1_Floor,
Bath1_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_Floor_Crack,
0.001957693703336888,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L1,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
Staircase_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
4.8,
1.025,
2.15,
4.8,
1.025,
2.15,
2.4,
0.0,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L1,
Bath1_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L1_Crack,
0.0012444254548343004,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L2,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
Bedroom1_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
2.15,
4.8,
2.05,
0.0,
4.8,
2.05,
0.0,
2.4,
2.05,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L2,
Bath1_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L2_Crack,
0.0026102582711158497,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L3,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.05,
0.0,
4.7,
0.0,
0.0,
4.7,
0.0,
0.0,
2.5,
2.05,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bath1_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bath1_L3_window,
Window,
Window_RandomU,
Bath1_L3,
,
autocalculate,
Bath1_L3_window_Shader,
,
,
autocalculate,
1.5864156214427951,
0.0,
4.202494813255683,
0.4636,
0.0,
4.2025,
0.4636,
0.0,
2.9975,
1.5864,
0.0,
2.9975;

WindowProperty:ShadingControl,
Bath1_L3_window_Shader,
InteriorShade,
Curtains,
OnIfScheduleAllows,
Window_shading_Bath1_Window_Shading_,
,
Yes,
No,
,
FixedSlatAngle,
 ;

AirflowNetwork:MultiZone:Surface,
Bath1_L3_window,
Bath1_L3_window_Opening,
Bath1_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bath1_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bath1_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_L3_window_extN,
3.6000000000000005,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bath1_L4,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Adiabatic,
Bath1_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
4.8,
0.0,
2.15,
4.8,
0.0,
2.15,
2.4,
0.0,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bath1_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Bath1,
Surface,
Attic_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
4.8,
0.0,
0.0,
4.8,
2.05,
0.0,
4.8,
2.05,
2.15,
4.8;

SurfaceProperty:ConvectionCoefficients,
Bath1_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bath1_Floor_qc100,
Floor,
Suspended_Wooden_Floor,
Bath1,
Surface,
Living_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
2.15,
2.4,
2.05,
2.15,
2.4,
2.05,
0.0,
2.4,
1.8,
0.0,
2.4;

AirflowNetwork:MultiZone:Surface,
Bath1_Floor_qc100,
Bath1_Floor_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_Floor_qc100_Crack,
0.00027190190324123415,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_L1_qc100,
Wall,
Single_Brick_Internal_Wall,
Bath1,
Surface,
TopHall_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
2.15,
4.8,
2.05,
2.15,
4.8,
2.05,
2.15,
2.4,
1.025,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L1_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_L1_qc100,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L1_qc100,
Bath1_L1_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L1_qc100_Crack,
0.0012444254548343004,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bath1_door_TopHall,
Door,
Wooden_Door,
Bath1_L1_qc100,
TopHall_door_Bath1,
,
,
,
,
autocalculate,
1.1374999999999997,
2.15,
4.4,
1.9375,
2.15,
4.4,
1.9375,
2.15,
2.4,
1.1375,
2.15,
2.4;

AirflowNetwork:MultiZone:Surface,
Bath1_door_TopHall,
Bath1_door_TopHall_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bath1_Door_TopHall;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_door_TopHall_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bath1_L3_pu,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.05,
0.0,
4.8,
0.0,
0.0,
4.8,
0.0,
0.0,
4.7,
2.05,
0.0,
4.7;

SurfaceProperty:ConvectionCoefficients,
Bath1_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L3_pu,
Bath1_L3_pu_ExhaustFan,
Bath1_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Bath1_L3_pu_ExhaustFan,
0.0011407233335981087,
0.66,
RCC1;

Fan:ZoneExhaust,
Bath1_L3_pu_ExhaustFan,
Pensioner2_Bath1_ExhaustFan_,
0.5,
600.0,
0.015,
Bath1_Exhaust,
Bath1_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_L3_pu_extN,
4.75,
L3;

BuildingSurface:Detailed,
Bath1_L3_pd,
Wall,
SOLID_BRICK_RandomU,
Bath1,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.05,
0.0,
2.5,
0.0,
0.0,
2.5,
0.0,
0.0,
2.4,
2.05,
0.0,
2.4;

SurfaceProperty:ConvectionCoefficients,
Bath1_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_L3_pd,
Bath1_L3_pd_Crack,
Bath1_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_L3_pd_Crack,
0.0011407233335981087,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_L3_pd_extN,
2.45,
L3;

People,
Pensioner2_Bath1,
Bath1,
Pensioner2_Bath1_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Bath1,
Bath1,
Pensioner1_Bath1_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bath1_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bath1_Pensioner1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
Pensioner1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_Pensioner1_Bath1_Appliance_Lights_Lights,
Bath1,
Pensioner1_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_Pensioner2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1,
Pensioner2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
1.316175,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Bath1_Pensioner2_Bath1_Appliance_NIST_HAIRDRYER_NIST_HAIRDRYER,
Bath1,
Pensioner2_Bath1_Appliance_NIST_HAIRDRYER,
EquipmentLevel,
1875.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Bath1_Pensioner2_Bath1_Appliance_Lights_Lights,
Bath1,
Pensioner2_Bath1_Appliance_Lights,
LightingLevel,
100.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bath1_Thermostat,
Bath1,
Heat_CIBSE_Pensioner_Bath1_Heating_,
ThermostatSetpoint:SingleHeating,
Bath1_stat;

ThermostatSetpoint:SingleHeating,
Bath1_stat,
ComfX_Bath1_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bath1_heater,
Heat_CIBSE_Pensioner_Bath1_Heating_,
96.13961100554323,
1.0;

ZoneHVAC:EquipmentList,
Bath1_equiplist,
Fan:ZoneExhaust,
Bath1_L3_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Bath1_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Bath1,
Bath1_equiplist,
,
Bath1_Exhaust,
Bath1_Air,
Bath1_Outlet;

Zone,
Attic,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Attic,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Attic_DepRate_,
Attic,
5e-05,
Gas_PM25_test_Attic_DepRate_;

BuildingSurface:Detailed,
Attic_Floor,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bath1_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.15,
4.8,
2.05,
2.15,
4.8,
2.05,
0.0,
4.8,
0.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor,
Attic_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_Crack,
0.002229595606578122,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L1,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.9375,
6.7,
6.0,
3.9375,
6.7,
6.0,
7.3125,
4.9,
0.0,
7.3125,
4.9;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L1,
Attic_PitchCeiling_L1_ELA,
Attic_PitchCeiling_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Attic_PitchCeiling_L1_ELA,
0.06,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L1_extN,
5.8,
L1;

BuildingSurface:Detailed,
Attic_Side_L2,
Wall,
SOLID_BRICK_RandomU,
Attic,
Adiabatic,
Attic_Side_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
6.0,
3.75,
6.8,
6.0,
0.0,
4.8,
6.0,
7.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Side_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Attic_Side_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Attic_PitchCeiling_L3,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
3.5625,
6.7,
0.0,
3.5625,
6.7,
0.0,
0.1875,
4.9,
6.0,
0.1875,
4.9;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L3,
Attic_PitchCeiling_L3_ELA,
Attic_PitchCeiling_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Attic_PitchCeiling_L3_ELA,
0.06,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L3_extN,
5.8,
L3;

BuildingSurface:Detailed,
Attic_Side_L4,
Wall,
SOLID_BRICK_RandomU,
Attic,
Adiabatic,
Attic_Side_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.75,
6.8,
0.0,
7.5,
4.8,
0.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Side_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Attic_Side_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Attic_Floor_q2,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bedroom1_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
3.4,
4.8,
6.0,
3.4,
4.8,
6.0,
2.15,
4.8,
2.05,
2.15,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_q2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_q2,
Attic_Floor_q2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_q2_Crack,
0.00249770352977413,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_qc010,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Staircase_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
4.3,
4.8,
1.025,
4.3,
4.8,
1.025,
2.15,
4.8,
0.0,
2.15,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_qc010,
Attic_Floor_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_qc010_Crack,
0.001114797803289061,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_qc100,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bedroom1_Ceiling_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
2.15,
4.8,
6.0,
2.15,
4.8,
6.0,
0.0,
4.8,
2.05,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_qc100,
Attic_Floor_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_qc100_Crack,
0.004296050071211505,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_q2_qc010,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bedroom2_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
7.5,
4.8,
6.0,
7.5,
4.8,
6.0,
3.4,
4.8,
3.2,
3.4,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_q2_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_q2_qc010,
Attic_Floor_q2_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_q2_qc010_Crack,
0.005807318789226736,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_qc010_q2,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bedroom3_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
7.5,
4.8,
2.05,
7.5,
4.8,
2.05,
4.3,
4.8,
1.025,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_qc010_q2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_qc010_q2,
Attic_Floor_qc010_q2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_qc010_q2_Crack,
0.0016592339397790675,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_qc010_qc010,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bedroom3_Ceiling_qa010_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.5,
4.8,
1.025,
7.5,
4.8,
1.025,
4.3,
4.8,
0.0,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_qc010_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_qc010_qc010,
Attic_Floor_qc010_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_qc010_qc010_Crack,
0.0016592339397790675,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_qc010_qc100,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
TopHall_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
4.8,
2.05,
3.4,
4.8,
2.05,
2.15,
4.8,
1.025,
2.15,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_qc010_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_qc010_qc100,
Attic_Floor_qc010_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_qc010_qc100_Crack,
0.0006481382577261983,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_q2_qc010_qa010,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Bedroom3_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
7.5,
4.8,
3.2,
7.5,
4.8,
3.2,
4.3,
4.8,
2.05,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_q2_qc010_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_q2_qc010_qa010,
Attic_Floor_q2_qc010_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_q2_qc010_qa010_Crack,
0.0018615795421911498,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_qc010_qc100_qc010,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
TopHall+_Ceiling_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
4.8,
2.05,
4.3,
4.8,
2.05,
3.4,
4.8,
1.025,
3.4,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_qc010_qc100_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_qc010_qc100_qc010,
Attic_Floor_qc010_qc100_qc010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_qc010_qc100_qc010_Crack,
0.0004666595455628627,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_Floor_q2_qc010_qa010_qa100,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
TopHall+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
4.3,
4.8,
3.2,
4.3,
4.8,
3.2,
3.4,
4.8,
2.05,
3.4,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor_q2_qc010_qa010_qa100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor_q2_qc010_qa010_qa100,
Attic_Floor_q2_qc010_qa010_qa100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_q2_qc010_qa010_qa100_Crack,
0.0005235692462412608,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L1_pu,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.75,
6.8,
6.0,
3.75,
6.8,
6.0,
3.9375,
6.7,
0.0,
3.9375,
6.7;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L1_pu,
Attic_PitchCeiling_L1_pu_Crack,
Attic_PitchCeiling_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L1_pu_Crack,
0.0058047894691965855,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L1_pu_extN,
6.75,
L1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L1_pd,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.3125,
4.8999999999999995,
6.0,
7.3125,
4.9,
6.0,
7.5,
4.8,
0.0,
7.5,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L1_pd,
Attic_PitchCeiling_L1_pd_Crack,
Attic_PitchCeiling_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L1_pd_Crack,
0.0058047894691965855,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L1_pd_extN,
4.85,
L1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L3_pu,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
3.75,
6.8,
0.0,
3.75,
6.8,
0.0,
3.5625,
6.7,
6.0,
3.5625,
6.7;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L3_pu,
Attic_PitchCeiling_L3_pu_Crack,
Attic_PitchCeiling_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L3_pu_Crack,
0.0058047894691965855,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L3_pu_extN,
6.75,
L3;

BuildingSurface:Detailed,
Attic_PitchCeiling_L3_pd,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
6.0,
0.1875,
4.8999999999999995,
0.0,
0.1875,
4.9,
0.0,
0.0,
4.8,
6.0,
0.0,
4.8;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L3_pd,
Attic_PitchCeiling_L3_pd_Crack,
Attic_PitchCeiling_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L3_pd_Crack,
0.0058047894691965855,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L3_pd_extN,
4.85,
L3;

Zone,
TopHall,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
TopHall,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_TopHall_DepRate_,
TopHall,
5e-05,
Gas_PM25_test_TopHall_DepRate_;

BuildingSurface:Detailed,
TopHall_Floor,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Hall+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
2.4,
1.8,
3.4,
2.4,
1.8,
2.15,
2.4,
1.025,
2.15,
2.4;

BuildingSurface:Detailed,
TopHall_L2,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom1_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
3.4,
4.8,
2.05,
2.15,
4.8,
2.05,
2.15,
2.4,
2.05,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bedroom1,
Door,
Wooden_Door,
TopHall_L2,
Bedroom1_door_TopHall,
,
,
,
,
autocalculate,
2.05,
3.175,
4.4,
2.05,
2.375,
4.4,
2.05,
2.375,
2.4,
2.05,
3.175,
2.4;

BuildingSurface:Detailed,
TopHall_L3,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bath1_L1_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
2.15,
4.8,
1.025,
2.15,
4.8,
1.025,
2.15,
2.4,
2.05,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L3,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bath1,
Door,
Wooden_Door,
TopHall_L3,
Bath1_door_TopHall,
,
,
,
,
autocalculate,
1.9375,
2.15,
4.4,
1.1375,
2.15,
4.4,
1.1375,
2.15,
2.4,
1.9375,
2.15,
2.4;

BuildingSurface:Detailed,
TopHall_L4,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Staircase_L2_qc001,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
2.15,
4.8,
1.025,
3.4,
4.8,
1.025,
3.4,
2.4,
1.025,
2.15,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
TopHall_Ceiling,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Attic_Floor_qc010_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
4.8,
1.025,
2.15,
4.8,
2.05,
2.15,
4.8,
2.05,
3.4,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall_Floor_qc100,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Living_Ceiling_qa010_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.8,
3.4,
2.4,
2.05,
3.4,
2.4,
2.05,
2.15,
2.4,
1.8,
2.15,
2.4;

BuildingSurface:Detailed,
TopHall+_Floor,
Floor,
Suspended_Wooden_Floor,
TopHall,
Surface,
Hall++_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
2.4,
3.2,
4.3,
2.4,
3.2,
3.4,
2.4,
1.025,
3.4,
2.4;

BuildingSurface:Detailed,
TopHall+_L1,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom3_L3_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
4.8,
3.2,
4.3,
4.8,
3.2,
4.3,
2.4,
1.025,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall+_L1,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bedroom3,
Door,
Wooden_Door,
TopHall+_L1,
Bedroom3_door_TopHall,
,
,
,
,
autocalculate,
1.7125,
4.3,
4.4,
2.5125,
4.3,
4.4,
2.5125,
4.3,
2.4,
1.7125,
4.3,
2.4;

BuildingSurface:Detailed,
TopHall+_L2,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom2_L4_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.1999999999999997,
4.3,
4.8,
3.2,
3.4,
4.8,
3.2,
3.4,
2.4,
3.2,
4.3,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall+_L2,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Bedroom2,
Door,
Wooden_Door,
TopHall+_L2,
Bedroom2_door_TopHall,
,
,
,
,
autocalculate,
3.1999999999999997,
4.25,
4.4,
3.2,
3.45,
4.4,
3.2,
3.45,
2.4,
3.2,
4.25,
2.4;

BuildingSurface:Detailed,
TopHall+_L4,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Staircase_L2_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
3.4,
4.8,
1.025,
4.3,
4.8,
1.025,
4.3,
2.4,
1.025,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall+_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
TopHall_door_Staircase,
Door,
Wooden_Door,
TopHall+_L4,
Staircase_door_TopHall,
,
,
,
,
autocalculate,
1.025,
3.4499999999999997,
4.4,
1.025,
4.25,
4.4,
1.025,
4.25,
2.4,
1.025,
3.45,
2.4;

BuildingSurface:Detailed,
TopHall+_Ceiling,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Attic_Floor_q2_qc010_qa010_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.05,
4.3,
4.8,
2.05,
3.4,
4.8,
3.2,
3.4,
4.8,
3.2,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall+_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
TopHall+_L3_qc100,
Wall,
Single_Brick_Internal_Wall,
TopHall,
Surface,
Bedroom1_L1_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.2,
3.4,
4.8,
2.05,
3.4,
4.8,
2.05,
3.4,
2.4,
3.2,
3.4,
2.4;

SurfaceProperty:ConvectionCoefficients,
TopHall+_L3_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
TopHall+_L3_qc100,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
TopHall+_Ceiling_qa010,
Ceiling,
LoftCeiling_RandomU,
TopHall,
Surface,
Attic_Floor_qc010_qc100_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
1.025,
4.3,
4.8,
1.025,
3.4,
4.8,
2.05,
3.4,
4.8,
2.05,
4.3,
4.8;

SurfaceProperty:ConvectionCoefficients,
TopHall+_Ceiling_qa010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

ZoneControl:Thermostat,
TopHall_Thermostat,
TopHall,
Heat_CIBSE_Pensioner_TopHall_Heating_,
ThermostatSetpoint:SingleHeating,
TopHall_stat;

ThermostatSetpoint:SingleHeating,
TopHall_stat,
ComfX_TopHall_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
TopHall_heater,
Heat_CIBSE_Pensioner_TopHall_Heating_,
70.64598188183848,
1.0;

ZoneHVAC:EquipmentList,
TopHall_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
TopHall_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
TopHall,
TopHall_equiplist,
,
,
TopHall_Air,
TopHall_Outlet;

Schedule:Compact,
Gas_PM25_test_Dining_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Dining_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Dining_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Dining_Door_Hall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Dining_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Dining_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Bedroom1_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom1_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bedroom1_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Window_shading_Bedroom1_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Bedroom1_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bedroom1_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom1_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bedroom1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner1_Bedroom1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner1_Bedroom1_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner2_Bedroom1_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Cellar_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bedroom3_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom3_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bedroom3_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Window_shading_Bedroom3_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Bedroom3_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bedroom3_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom3_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Outside_Contaminant_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
0.0614;

Schedule:Compact,
Gas_PM25_test_Bedroom2_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom2_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bedroom2_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Window_shading_Bedroom2_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Bedroom2_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bedroom2_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom2_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Attic_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Living_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Living_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Living_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Window_shading_Living_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Living_Door_Hall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Living_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Living_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Living_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_Appliance_NIST_TV,
Control,
Through: 12/31,
For: AllDays,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Living_Appliance_TV-Standby,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_Appliance_NIST_LAPTOP,
Control,
Through: 12/31,
For: AllDays,
Until: 17:00,
0,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_Appliance_NIST_WIRELESSROUTER,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Kitchen_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Kitchen_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Kitchen_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Window_shading_Kitchen_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Kitchen_Door_Hall,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Kitchen_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Kitchen_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Kitchen_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_Appliance_NIST_HOB,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_Appliance_NIST_OVEN,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_Appliance_CIBSE_COOK_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_Appliance_NIST_FRIDGE,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_Appliance_NIST_WASHINGMACHINE,
Control,
Through: 12/31,
For: AllDays,
Until: 15:00,
0,
Until: 17:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_Appliance_NIST_DISHWASHER,
Control,
Through: 12/31,
For: AllDays,
Until: 20:00,
0,
Until: 21:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Staircase_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Staircase_Door_Hall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Staircase_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Staircase_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Staircase_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Bath1_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bath1_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bath1_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Window_shading_Bath1_Window_Shading_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Doors_AWESOME_Bath1_Door_TopHall,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bath1_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bath1_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bath1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
100,
Until: 22:00,
0,
Until: 22:10,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
100,
Until: 22:10,
0,
Until: 22:20,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 06:40,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_Appliance_NIST_HAIRDRYER,
Control,
Through: 12/31,
For: AllDays,
Until: 06:40,
0,
Until: 06:50,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Hall_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Hall_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Hall_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_TopHall_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_TopHall_Heating_,
Control,
Through: 04/30,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_TopHall_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Output:Variable,
*,
Site Outdoor Air Relative Humidity,
Hourly;

Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Hourly;

Output:Variable,
Living,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_GF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_MF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_TF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom3,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom4,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Ensuite,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Loo,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Entrance,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Staircase,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Dining,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
TopHall,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Utility,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Conservatory,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

