Version,
8.1.0.009;

SimulationControl,
No,
No,
No,
Yes,
Yes;

Building,
Lowrise-Pre1990,
0.0,
Urban,
0.04,
0.4,
FullExterior,
25,
6;

SurfaceConvectionAlgorithm:Inside,
TARP;

SurfaceConvectionAlgorithm:Outside,
TARP;

HeatBalanceAlgorithm,
ConductionTransferFunction,
200;

Timestep,
6;

RunPeriod,
,
1,
1,
12,
31,
Monday,
Yes,
Yes,
No,
Yes,
Yes,
1;

Site:GroundTemperature:BuildingSurface,
8.3,
6.4,
5.8,
6.3,
8.9,
11.7,
14.4,
16.4,
17,
16.1,
13.8,
11;

ScheduleTypeLimits,
Control,
0,
4,
Discrete,
Control;

ScheduleTypeLimits,
Thermal,
-20.0,
60.0,
Continuous,
Temperature;

ScheduleTypeLimits,
Fraction,
0.0,
10.0,
Continuous,
Dimensionless;

ScheduleTypeLimits,
Number,
0.0,
1000000000.0,
Continuous,
Dimensionless;

Material,
Concrete_0.5,
Rough,
0.5,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Brick_0.11,
Rough,
0.11,
0.6,
1712,
850,
0.9,
0.7,
0.7;

Material,
Spruce_0.04,
Rough,
0.04,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
Gypsum_0.01,
Rough,
0.01,
0.2,
850,
850,
0.9,
0.6,
0.7;

Material,
Concrete_0.04,
Rough,
0.04,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Brick_0.1,
Rough,
0.1,
0.6,
1712,
850,
0.9,
0.7,
0.7;

Material,
Concrete_0.01,
Rough,
0.01,
1.6,
2300,
850,
0.9,
0.7,
0.7;

Material,
Spruce_0.0125,
Rough,
0.0125,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
AirGap_0.1,
Rough,
0.1,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

Material,
AirGapExt_0.01,
Rough,
0.01,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

Material,
Spruce_0.05,
Rough,
0.05,
0.09,
455,
1500,
0.9,
0.7,
0.7;

Material,
GlassFiberFloor_0.0065,
Rough,
0.0065,
0.04,
80,
840,
0.9,
0.7,
0.7;

Material,
Gypsum_0.1,
Rough,
0.1,
0.2,
850,
850,
0.9,
0.6,
0.7;

Material,
AirGapRoof_0.0001,
Rough,
0.0001,
0.02485,
1.204,
1004,
0.9,
0.7,
0.7;

WindowMaterial:Glazing,
Glass_0.01,
SpectralAverage,
,
0.01,
0.775,
0.071,
0.071,
0.881,
0.08,
0.08,
0.0,
0.84,
0.84,
0.9;

WindowMaterial:Gas,
GasWin_0.01,
Air,
0.01;

WindowMaterial:Shade,
Drapes_0.004,
0.05,
0.3,
0.05,
0.3,
0.9,
0.0,
0.004,
0.1,
0.05,
1.0,
1.0,
0.0,
0.0,
0.0;

Construction,
Single_Brick_Internal_Wall,
Gypsum_0.01,
Brick_0.1,
Gypsum_0.01;

Construction,
Suspended_Wooden_Ceiling,
Spruce_0.05,
AirGap_0.1,
Gypsum_0.01;

Construction,
3.10_Roof,
Concrete_0.04,
Gypsum_0.01;

Construction,
Suspended_Wooden_Floor,
Gypsum_0.01,
AirGap_0.1,
Spruce_0.05;

Construction,
LoftCeiling_RandomU,
Gypsum_0.01,
AirGapRoof_0.0001,
Spruce_0.0125,
Concrete_0.01;

Construction,
LoftFloor_RandomU,
Concrete_0.01,
Spruce_0.0125,
AirGapRoof_0.0001,
Gypsum_0.01;

Construction,
FLOOR_RandomU,
Concrete_0.5,
GlassFiberFloor_0.0065,
Gypsum_0.1;

Construction,
Wooden_Door,
Spruce_0.04;

Construction,
Window_RandomU,
Glass_0.01,
GasWin_0.01,
Glass_0.01;

Construction,
CAVITY_RandomU,
Brick_0.11,
AirGapExt_0.01,
Brick_0.11,
Gypsum_0.01;

Construction,
Curtains,
Glass_0.01,
GasWin_0.01,
Glass_0.01,
Drapes_0.004;

AirflowNetwork:SimulationControl,
AF1,
MultiZoneWithoutDistribution,
Input,
WParray,
ExternalNode,
LowRise,
500,
ZeroNodePressures,
0.0001,
1.E-6,
-0.5,
0,
1;

AirflowNetwork:MultiZone:ReferenceCrackConditions,
RCC1,
20,
101325,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
WParray,
0.0,
30.0,
60.0,
90.0,
120.0,
150.0,
180.0,
210.0,
240.0,
270.0,
300.0,
330.0,
360.0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Ceiling,
WParray,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L2,
WParray,
-0.34,
0.183,
0.48,
0.603,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L1,
WParray,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L3,
WParray,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603,
0.48,
0.183,
-0.34,
-0.632,
-0.37,
-0.452;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Floor,
WParray,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
L4,
WParray,
-0.34,
-0.632,
-0.37,
-0.452,
-0.37,
-0.632,
-0.34,
0.183,
0.48,
0.603,
0.603,
0.48,
0.183;

ZoneAirContaminantBalance,
No,
,
Yes,
Gas_PM25_test_Outside_Contaminant_;

GlobalGeometryRules,
UpperLeftCorner,
CounterClockwise,
Relative;

Shading:Building:Detailed,
House1_0,
,
4,
19.8,
7.0,
0.0,
19.8,
7.0,
7.8,
9.9,
7.0,
7.8,
9.9,
7.0,
-0.0;

Shading:Building:Detailed,
House1_1,
,
4,
9.9,
7.0,
0.0,
9.9,
7.0,
7.8,
9.9,
0.0,
7.8,
9.9,
0.0,
-0.0;

Shading:Building:Detailed,
House1_2,
,
4,
9.9,
0.0,
0.0,
9.9,
0.0,
7.8,
19.8,
0.0,
7.8,
19.8,
0.0,
-0.0;

Shading:Building:Detailed,
House1_3,
,
4,
19.8,
0.0,
0.0,
19.8,
0.0,
7.8,
19.8,
7.0,
7.8,
19.8,
7.0,
-0.0;

Shading:Building:Detailed,
House1_RoofShade_0,
,
4,
19.8,
3.5,
10.4,
9.899999999999995,
3.5,
10.4,
9.899999999999995,
7.0,
7.8,
19.8,
7.0,
7.8;

Shading:Building:Detailed,
House1_RoofShade_1,
,
4,
9.899999999999995,
3.5,
10.4,
19.8,
3.5,
10.4,
19.8,
0.0,
7.8,
9.899999999999995,
0.0,
7.8;

Zone,
Bedroom1_TF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom1_TF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom1_TF_DepRate_,
Bedroom1_TF,
5e-05,
Gas_PM25_test_Bedroom1_TF_DepRate_;

BuildingSurface:Detailed,
Bedroom1_TF_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1_TF,
Surface,
Bedroom1_MF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
5.2,
3.6,
7.0,
5.2,
3.6,
3.6,
5.2,
0.0,
3.6,
5.2;

BuildingSurface:Detailed,
Bedroom1_TF_L1,
Wall,
CAVITY_RandomU,
Bedroom1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
7.700000000000001,
3.6,
7.0,
7.7,
3.6,
7.0,
5.3,
0.0,
7.0,
5.3;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom1_TF_L1_window,
Window,
Window_RandomU,
Bedroom1_TF_L1,
,
autocalculate,
,
,
,
autocalculate,
0.9,
7.0,
7.100000000000001,
2.7,
7.0,
7.1,
2.7,
7.0,
5.9,
0.9,
7.0,
5.9;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF_L1_window,
Bedroom1_TF_L1_window_Opening,
Bedroom1_TF_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom1_TF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bedroom1_TF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_TF_L1_window_extN,
6.500000000000002,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_TF_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom1_TF_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_TF,
Surface,
Living_TF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
7.800000000000001,
3.6,
3.6,
7.8,
3.6,
3.6,
5.2,
3.6,
7.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF_L2,
Bedroom1_TF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF_L2_Crack,
0.004471837813306999,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_TF_L4,
Wall,
CAVITY_RandomU,
Bedroom1_TF,
Adiabatic,
Bedroom1_TF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
7.800000000000001,
0.0,
7.0,
7.8,
0.0,
7.0,
5.2,
0.0,
3.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom1_TF_Ceiling,
Ceiling,
3.10_Roof,
Bedroom1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
7.800000000000001,
0.0,
3.6,
7.8,
3.6,
3.6,
7.8,
3.6,
7.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom1_TF_L3_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_TF,
Surface,
Storage_TF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
7.800000000000001,
0.0,
3.6,
7.8,
0.0,
3.6,
5.2,
2.5,
3.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_L3_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF_L3_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF_L3_qa001,
Bedroom1_TF_L3_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF_L3_qa001_Crack,
0.003288116039196324,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_TF+_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1_TF,
Surface,
Bedroom1_MF+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
5.2,
3.6,
3.6,
5.2,
3.6,
2.6,
5.2,
2.5,
2.6,
5.2;

BuildingSurface:Detailed,
Bedroom1_TF+_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_TF,
Surface,
Living_TF_L4_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
7.800000000000001,
3.6,
2.6,
7.8,
3.6,
2.6,
5.2,
3.6,
3.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF+_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF+_L2,
Bedroom1_TF+_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF+_L2_Crack,
0.0013152464156785293,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_TF+_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_TF,
Surface,
Hall_TF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
2.6,
7.800000000000001,
2.5,
2.6,
7.8,
2.5,
2.6,
5.2,
3.6,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF+_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF+_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF+_L3,
Bedroom1_TF+_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF+_L3_Crack,
0.0014467710572463822,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom1_TF_door_Hall_TF,
Door,
Wooden_Door,
Bedroom1_TF+_L3,
Hall_TF_door_Bedroom1_TF,
,
,
,
,
autocalculate,
3.45,
2.6,
7.200000000000001,
2.65,
2.6,
7.2,
2.65,
2.6,
5.2,
3.45,
2.6,
5.2;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF_door_Hall_TF,
Bedroom1_TF_door_Hall_TF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom1_TF_Door_Hall_TF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_TF_door_Hall_TF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom1_TF+_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_TF,
Surface,
Storage_TF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
7.800000000000001,
2.5,
3.6,
7.8,
2.5,
3.6,
5.2,
2.5,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF+_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF+_L4,
Bedroom1_TF+_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF+_L4_Crack,
0.0013152464156785293,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_TF+_Ceiling,
Ceiling,
3.10_Roof,
Bedroom1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
3.6,
7.800000000000001,
2.5,
2.6,
7.8,
3.6,
2.6,
7.8,
3.6,
3.6,
7.8;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF+_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bedroom1_TF_L1_pu,
Wall,
CAVITY_RandomU,
Bedroom1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
7.800000000000001,
3.6,
7.0,
7.8,
3.6,
7.0,
7.7,
0.0,
7.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF_L1_pu,
Bedroom1_TF_L1_pu_Crack,
Bedroom1_TF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF_L1_pu_Crack,
0.0021853325060504796,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_TF_L1_pu_extN,
7.750000000000001,
L1;

BuildingSurface:Detailed,
Bedroom1_TF_L1_pd,
Wall,
CAVITY_RandomU,
Bedroom1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
5.300000000000001,
3.6,
7.0,
5.3,
3.6,
7.0,
5.2,
0.0,
7.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_TF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_TF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_TF_L1_pd,
Bedroom1_TF_L1_pd_Crack,
Bedroom1_TF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_TF_L1_pd_Crack,
0.0021853325060504796,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_TF_L1_pd_extN,
5.250000000000001,
L1;

People,
Pensioner2_Bedroom1_TF,
Bedroom1_TF,
Pensioner2_Bedroom1_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bedroom1_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Bedroom1_TF,
Bedroom1_TF,
Pensioner1_Bedroom1_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bedroom1_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bedroom1_TF_Pensioner1_Bedroom1_TF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1_TF,
Pensioner1_Bedroom1_TF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Bedroom1_TF_Pensioner2_Bedroom1_TF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1_TF,
Pensioner2_Bedroom1_TF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Bedroom1_TF_Thermostat,
Bedroom1_TF,
Heat_CIBSE_Pensioner_Bedroom1_TF_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom1_TF_stat;

ThermostatSetpoint:SingleHeating,
Bedroom1_TF_stat,
ComfX_Bedroom1_TF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_TF_heater,
Heat_CIBSE_Pensioner_Bedroom1_TF_Heating_,
2872.68678662603,
1.0;

ZoneHVAC:EquipmentList,
Bedroom1_TF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_TF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom1_TF,
Bedroom1_TF_equiplist,
,
,
Bedroom1_TF_Air,
Bedroom1_TF_Outlet;

Zone,
Bedroom1_MF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom1_MF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom1_MF_DepRate_,
Bedroom1_MF,
5e-05,
Gas_PM25_test_Bedroom1_MF_DepRate_;

BuildingSurface:Detailed,
Bedroom1_MF_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1_MF,
Surface,
Bedroom1_GF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
2.6,
3.6,
7.0,
2.6,
3.6,
3.6,
2.6,
0.0,
3.6,
2.6;

BuildingSurface:Detailed,
Bedroom1_MF_L1,
Wall,
CAVITY_RandomU,
Bedroom1_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
5.1000000000000005,
3.6,
7.0,
5.1,
3.6,
7.0,
2.7,
0.0,
7.0,
2.7;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom1_MF_L1_window,
Window,
Window_RandomU,
Bedroom1_MF_L1,
,
autocalculate,
,
,
,
autocalculate,
0.9,
7.0,
4.500000000000001,
2.7,
7.0,
4.5,
2.7,
7.0,
3.3,
0.9,
7.0,
3.3;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_L1_window,
Bedroom1_MF_L1_window_Opening,
Bedroom1_MF_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom1_MF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bedroom1_MF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_MF_L1_window_extN,
3.900000000000001,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_MF_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom1_MF_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_MF,
Surface,
Living_MF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
5.2,
3.6,
3.6,
5.2,
3.6,
3.6,
2.6,
3.6,
7.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_L2,
Bedroom1_MF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF_L2_Crack,
0.004471837813306999,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_MF_L4,
Wall,
CAVITY_RandomU,
Bedroom1_MF,
Adiabatic,
Bedroom1_MF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
5.2,
0.0,
7.0,
5.2,
0.0,
7.0,
2.6,
0.0,
3.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom1_MF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Bedroom1_MF,
Surface,
Bedroom1_TF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
5.2,
0.0,
3.6,
5.2,
3.6,
3.6,
5.2,
3.6,
7.0,
5.2;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_Ceiling,
Bedroom1_MF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF_Ceiling_Crack,
0.006191775433809691,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_MF_L3_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_MF,
Surface,
Storage_MF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
5.2,
0.0,
3.6,
5.2,
0.0,
3.6,
2.6,
2.5,
3.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF_L3_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF_L3_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_L3_qa001,
Bedroom1_MF_L3_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF_L3_qa001_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_MF+_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1_MF,
Surface,
Bedroom1_GF+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
2.6,
3.6,
3.6,
2.6,
3.6,
2.6,
2.6,
2.5,
2.6,
2.6;

BuildingSurface:Detailed,
Bedroom1_MF+_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_MF,
Surface,
Living_MF_L4_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
5.2,
3.6,
2.6,
5.2,
3.6,
2.6,
2.6,
3.6,
3.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF+_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF+_L2,
Bedroom1_MF+_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF+_L2_Crack,
0.0013152464156785293,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_MF+_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_MF,
Surface,
Hall_MF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
2.6,
5.2,
2.5,
2.6,
5.2,
2.5,
2.6,
2.6,
3.6,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF+_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF+_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF+_L3,
Bedroom1_MF+_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF+_L3_Crack,
0.0014467710572463822,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom1_MF_door_Hall_MF,
Door,
Wooden_Door,
Bedroom1_MF+_L3,
Hall_MF_door_Bedroom1_MF,
,
,
,
,
autocalculate,
3.45,
2.6,
4.6,
2.65,
2.6,
4.6,
2.65,
2.6,
2.6,
3.45,
2.6,
2.6;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_door_Hall_MF,
Bedroom1_MF_door_Hall_MF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom1_MF_Door_Hall_MF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_MF_door_Hall_MF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom1_MF+_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_MF,
Surface,
Storage_MF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
5.2,
2.5,
3.6,
5.2,
2.5,
3.6,
2.6,
2.5,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF+_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF+_L4,
Bedroom1_MF+_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF+_L4_Crack,
0.0013152464156785293,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_MF+_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Bedroom1_MF,
Surface,
Bedroom1_TF+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
5.2,
2.5,
2.6,
5.2,
3.6,
2.6,
5.2,
3.6,
3.6,
5.2;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF+_Ceiling,
Bedroom1_MF+_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF+_Ceiling_Crack,
0.000556450406633224,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_MF_L1_pu,
Wall,
CAVITY_RandomU,
Bedroom1_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
5.2,
3.6,
7.0,
5.2,
3.6,
7.0,
5.1,
0.0,
7.0,
5.1;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_L1_pu,
Bedroom1_MF_L1_pu_Crack,
Bedroom1_MF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF_L1_pu_Crack,
0.0021853325060504796,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_MF_L1_pu_extN,
5.15,
L1;

BuildingSurface:Detailed,
Bedroom1_MF_L1_pd,
Wall,
CAVITY_RandomU,
Bedroom1_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
2.7,
3.6,
7.0,
2.7,
3.6,
7.0,
2.6,
0.0,
7.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_MF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_MF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_MF_L1_pd,
Bedroom1_MF_L1_pd_Crack,
Bedroom1_MF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_MF_L1_pd_Crack,
0.0021853325060504796,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_MF_L1_pd_extN,
2.6500000000000004,
L1;

People,
Pensioner1_Bedroom1_MF,
Bedroom1_MF,
Pensioner1_Bedroom1_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bedroom1_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner2_Bedroom1_MF,
Bedroom1_MF,
Pensioner2_Bedroom1_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bedroom1_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bedroom1_MF_Pensioner1_Bedroom1_MF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1_MF,
Pensioner1_Bedroom1_MF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Bedroom1_MF_Pensioner2_Bedroom1_MF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1_MF,
Pensioner2_Bedroom1_MF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Bedroom1_MF_Thermostat,
Bedroom1_MF,
Heat_CIBSE_Pensioner_Bedroom1_MF_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom1_MF_stat;

ThermostatSetpoint:SingleHeating,
Bedroom1_MF_stat,
ComfX_Bedroom1_MF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_MF_heater,
Heat_CIBSE_Pensioner_Bedroom1_MF_Heating_,
2872.68678662603,
1.0;

ZoneHVAC:EquipmentList,
Bedroom1_MF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_MF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom1_MF,
Bedroom1_MF_equiplist,
,
,
Bedroom1_MF_Air,
Bedroom1_MF_Outlet;

Zone,
Shaft,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Shaft,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Shaft_DepRate_,
Shaft,
5e-05,
Gas_PM25_test_Shaft_DepRate_;

BuildingSurface:Detailed,
Shaft_Floor,
Floor,
Suspended_Wooden_Floor,
Shaft,
Surface,
Cellar+_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
0.0,
9.9,
5.7,
0.0,
9.9,
0.0,
0.0,
7.4,
0.0,
0.0;

BuildingSurface:Detailed,
Shaft_L1,
Wall,
CAVITY_RandomU,
Shaft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
5.7,
7.7,
9.9,
5.7,
7.7,
9.9,
5.7,
0.1,
7.4,
5.7,
0.1;

SurfaceProperty:ConvectionCoefficients,
Shaft_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L1,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L2,
Wall,
CAVITY_RandomU,
Shaft,
Adiabatic,
Shaft_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
9.9,
5.7,
7.8,
9.9,
0.0,
7.8,
9.9,
0.0,
0.0,
9.9,
5.7,
0.0;

SurfaceProperty:ConvectionCoefficients,
Shaft_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L3,
Wall,
CAVITY_RandomU,
Shaft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
9.9,
0.0,
7.7,
7.4,
0.0,
7.7,
7.4,
0.0,
0.1,
9.9,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Shaft_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L4,
Wall,
Single_Brick_Internal_Wall,
Shaft,
Surface,
Kitchen_GF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
0.0,
2.6,
7.4,
2.6,
2.6,
7.4,
2.6,
0.0,
7.4,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Shaft_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Shaft_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_Ceiling,
Ceiling,
LoftCeiling_RandomU,
Shaft,
Surface,
Attic_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
7.8,
7.4,
0.0,
7.8,
9.9,
0.0,
7.8,
9.9,
5.7,
7.8;

SurfaceProperty:ConvectionCoefficients,
Shaft_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Shaft_L4_q2,
Wall,
Single_Brick_Internal_Wall,
Shaft,
Surface,
Living_MF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
2.6,
5.2,
7.4,
5.7,
5.2,
7.4,
5.7,
2.6,
7.4,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Shaft_L4_q2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Shaft_L4_q2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L4_qc001,
Wall,
Single_Brick_Internal_Wall,
Shaft,
Surface,
Kitchen_MF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
0.0,
5.2,
7.4,
2.6,
5.2,
7.4,
2.6,
2.6,
7.4,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Shaft_L4_qc001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Shaft_L4_qc001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L4_qc010,
Wall,
Single_Brick_Internal_Wall,
Shaft,
Surface,
Living_GF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
2.6,
2.6,
7.4,
5.7,
2.6,
7.4,
5.7,
0.0,
7.4,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Shaft_L4_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Shaft_L4_qc010,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L4_q2_qc001,
Wall,
Single_Brick_Internal_Wall,
Shaft,
Surface,
Living_TF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
2.6,
7.8,
7.4,
5.7,
7.8,
7.4,
5.7,
5.2,
7.4,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Shaft_L4_q2_qc001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Shaft_L4_q2_qc001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L4_qc001_qc001,
Wall,
Single_Brick_Internal_Wall,
Shaft,
Surface,
Kitchen_TF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
0.0,
7.8,
7.4,
2.6,
7.8,
7.4,
2.6,
5.2,
7.4,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Shaft_L4_qc001_qc001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Shaft_L4_qc001_qc001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Shaft_L1_pu,
Wall,
CAVITY_RandomU,
Shaft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
5.7,
7.8,
9.9,
5.7,
7.8,
9.9,
5.7,
7.7,
7.4,
5.7,
7.7;

SurfaceProperty:ConvectionCoefficients,
Shaft_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Shaft_L1_pu,
Shaft_L1_pu_Crack,
Shaft_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Shaft_L1_pu_Crack,
0.0048057080572869336,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Shaft_L1_pu_extN,
7.75,
L1;

BuildingSurface:Detailed,
Shaft_L1_pd,
Wall,
CAVITY_RandomU,
Shaft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
5.7,
0.1,
9.9,
5.7,
0.1,
9.9,
5.7,
0.0,
7.4,
5.7,
0.0;

SurfaceProperty:ConvectionCoefficients,
Shaft_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Shaft_L1_pd,
Shaft_L1_pd_Crack,
Shaft_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Shaft_L1_pd_Crack,
0.0048057080572869336,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Shaft_L1_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Shaft_L3_pu,
Wall,
CAVITY_RandomU,
Shaft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
9.9,
0.0,
7.8,
7.4,
0.0,
7.8,
7.4,
0.0,
7.7,
9.9,
0.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Shaft_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Shaft_L3_pu,
Shaft_L3_pu_Crack,
Shaft_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Shaft_L3_pu_Crack,
0.0048057080572869336,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Shaft_L3_pu_extN,
7.75,
L3;

BuildingSurface:Detailed,
Shaft_L3_pd,
Wall,
CAVITY_RandomU,
Shaft,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
9.9,
0.0,
0.1,
7.4,
0.0,
0.1,
7.4,
0.0,
0.0,
9.9,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Shaft_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Shaft_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Shaft_L3_pd,
Shaft_L3_pd_Crack,
Shaft_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Shaft_L3_pd_Crack,
0.0048057080572869336,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Shaft_L3_pd_extN,
0.05,
L3;

ZoneControl:Thermostat,
Shaft_Thermostat,
Shaft,
Heat_CIBSE_Pensioner_Shaft_Heating_,
ThermostatSetpoint:SingleHeating,
Shaft_stat;

ThermostatSetpoint:SingleHeating,
Shaft_stat,
ComfX_Shaft_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Shaft_heater,
Heat_CIBSE_Pensioner_Shaft_Heating_,
3068.649678367386,
1.0;

ZoneHVAC:EquipmentList,
Shaft_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Shaft_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Shaft,
Shaft_equiplist,
,
,
Shaft_Air,
Shaft_Outlet;

Zone,
Storage_MF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Storage_MF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Storage_MF_DepRate_,
Storage_MF,
5e-05,
Gas_PM25_test_Storage_MF_DepRate_;

BuildingSurface:Detailed,
Storage_MF_Floor,
Floor,
Suspended_Wooden_Floor,
Storage_MF,
Surface,
Storage_GF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
2.6,
2.5,
3.6,
2.6,
2.5,
2.6,
2.6,
0.0,
2.6,
2.6;

BuildingSurface:Detailed,
Storage_MF_L1,
Wall,
Single_Brick_Internal_Wall,
Storage_MF,
Surface,
Bedroom1_MF_L3_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
5.2,
2.5,
3.6,
5.2,
2.5,
3.6,
2.6,
0.0,
3.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Storage_MF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_MF_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_MF_L2,
Wall,
Single_Brick_Internal_Wall,
Storage_MF,
Surface,
Bedroom1_MF+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
5.2,
2.5,
2.6,
5.2,
2.5,
2.6,
2.6,
2.5,
3.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Storage_MF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_MF_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_MF_L3,
Wall,
Single_Brick_Internal_Wall,
Storage_MF,
Surface,
Bath1_MF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
5.2,
0.0,
2.6,
5.2,
0.0,
2.6,
2.6,
2.5,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Storage_MF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_MF_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_MF_L4,
Wall,
CAVITY_RandomU,
Storage_MF,
Adiabatic,
Storage_MF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
5.2,
0.0,
3.6,
5.2,
0.0,
3.6,
2.6,
0.0,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Storage_MF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Storage_MF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_MF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Storage_MF,
Surface,
Storage_TF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
5.2,
0.0,
2.6,
5.2,
2.5,
2.6,
5.2,
2.5,
3.6,
5.2;

AirflowNetwork:MultiZone:Surface,
Storage_MF_Ceiling,
Storage_MF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Storage_MF_Ceiling_Crack,
0.001264660015075509,
0.66,
RCC1;

ZoneControl:Thermostat,
Storage_MF_Thermostat,
Storage_MF,
Heat_CIBSE_Pensioner_Storage_MF_Heating_,
ThermostatSetpoint:SingleHeating,
Storage_MF_stat;

ThermostatSetpoint:SingleHeating,
Storage_MF_stat,
ComfX_Storage_MF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Storage_MF_heater,
Heat_CIBSE_Pensioner_Storage_MF_Heating_,
538.3595926960327,
1.0;

ZoneHVAC:EquipmentList,
Storage_MF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Storage_MF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Storage_MF,
Storage_MF_equiplist,
,
,
Storage_MF_Air,
Storage_MF_Outlet;

Zone,
Bath1_MF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bath1_MF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bath1_MF_DepRate_,
Bath1_MF,
5e-05,
Gas_PM25_test_Bath1_MF_DepRate_;

Shading:Zone:Detailed,
Bath1_MF_L3_pu_hang,
Bath1_MF_L3_pu,
,
4,
2.5,
0.0,
5.2,
0.0,
0.0,
5.2,
0.0,
-1.25,
5.2,
2.5,
-1.25,
5.2;

BuildingSurface:Detailed,
Bath1_MF_Floor,
Floor,
Suspended_Wooden_Floor,
Bath1_MF,
Surface,
Bath1_GF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
2.6,
2.5,
2.6,
2.6,
2.5,
0.0,
2.6,
0.0,
0.0,
2.6;

BuildingSurface:Detailed,
Bath1_MF_L1,
Wall,
Single_Brick_Internal_Wall,
Bath1_MF,
Surface,
Storage_MF_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
5.2,
2.5,
2.6,
5.2,
2.5,
2.6,
2.6,
0.0,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bath1_MF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_MF_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_L1,
Bath1_MF_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_MF_L1_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_MF_L2,
Wall,
Single_Brick_Internal_Wall,
Bath1_MF,
Surface,
Hall_MF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
5.2,
2.5,
0.0,
5.2,
2.5,
0.0,
2.6,
2.5,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bath1_MF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_MF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_L2,
Bath1_MF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_MF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bath1_MF_door_Hall_MF,
Door,
Wooden_Door,
Bath1_MF_L2,
Hall_MF_door_Bath1_MF,
,
,
,
,
autocalculate,
2.5,
1.7000000000000002,
4.6,
2.5,
0.9,
4.6,
2.5,
0.9,
2.6,
2.5,
1.7,
2.6;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_door_Hall_MF,
Bath1_MF_door_Hall_MF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bath1_MF_Door_Hall_MF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_MF_door_Hall_MF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bath1_MF_L3,
Wall,
CAVITY_RandomU,
Bath1_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
5.1000000000000005,
0.0,
0.0,
5.1,
0.0,
0.0,
2.7,
2.5,
0.0,
2.7;

SurfaceProperty:ConvectionCoefficients,
Bath1_MF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_MF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bath1_MF_L3_window,
Window,
Window_RandomU,
Bath1_MF_L3,
,
autocalculate,
,
,
,
autocalculate,
1.8623724356957945,
0.0,
4.487877538267964,
0.6376,
0.0,
4.4879,
0.6376,
0.0,
3.3121,
1.8623,
0.0,
3.3121;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_L3_window,
Bath1_MF_L3_window_Opening,
Bath1_MF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bath1_MF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bath1_MF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_MF_L3_window_extN,
3.900000000000001,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_MF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bath1_MF_L4,
Wall,
CAVITY_RandomU,
Bath1_MF,
Adiabatic,
Bath1_MF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
5.2,
0.0,
2.6,
5.2,
0.0,
2.6,
2.6,
0.0,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bath1_MF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_MF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bath1_MF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Bath1_MF,
Surface,
Bath1_TF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
5.2,
0.0,
0.0,
5.2,
2.5,
0.0,
5.2,
2.5,
2.6,
5.2;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_Ceiling,
Bath1_MF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_MF_Ceiling_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_MF_L3_pu,
Wall,
CAVITY_RandomU,
Bath1_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
5.2,
0.0,
0.0,
5.2,
0.0,
0.0,
5.1,
2.5,
0.0,
5.1;

SurfaceProperty:ConvectionCoefficients,
Bath1_MF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_MF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_L3_pu,
Bath1_MF_L3_pu_ExhaustFan,
Bath1_MF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Bath1_MF_L3_pu_ExhaustFan,
0.0015175920180906105,
0.66,
RCC1;

Fan:ZoneExhaust,
Bath1_MF_L3_pu_ExhaustFan,
Pensioner2_Bath1_MF_ExhaustFan_,
0.5,
600.0,
0.015,
Bath1_MF_Exhaust,
Bath1_MF_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_MF_L3_pu_extN,
5.15,
L3;

BuildingSurface:Detailed,
Bath1_MF_L3_pd,
Wall,
CAVITY_RandomU,
Bath1_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
2.7,
0.0,
0.0,
2.7,
0.0,
0.0,
2.6,
2.5,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Bath1_MF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_MF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_MF_L3_pd,
Bath1_MF_L3_pd_Crack,
Bath1_MF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_MF_L3_pd_Crack,
0.0015175920180906105,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_MF_L3_pd_extN,
2.6500000000000004,
L3;

People,
Pensioner2_Bath1_MF,
Bath1_MF,
Pensioner2_Bath1_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bath1_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Bath1_MF,
Bath1_MF,
Pensioner1_Bath1_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bath1_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bath1_MF_Pensioner1_Bath1_MF_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1_MF,
Pensioner1_Bath1_MF_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_MF_Pensioner1_Bath1_MF_Appliance_Lights_Lights,
Bath1_MF,
Pensioner1_Bath1_MF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_MF_Pensioner2_Bath1_MF_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1_MF,
Pensioner2_Bath1_MF_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Bath1_MF_Pensioner2_Bath1_MF_Appliance_NIST_HAIRDRYER_NIST_HAIRDRYER,
Bath1_MF,
Pensioner2_Bath1_MF_Appliance_NIST_HAIRDRYER,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Bath1_MF_Pensioner2_Bath1_MF_Appliance_Lights_Lights,
Bath1_MF,
Pensioner2_Bath1_MF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bath1_MF_Thermostat,
Bath1_MF,
Heat_CIBSE_Pensioner_Bath1_MF_Heating_,
ThermostatSetpoint:SingleHeating,
Bath1_MF_stat;

ThermostatSetpoint:SingleHeating,
Bath1_MF_stat,
ComfX_Bath1_MF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bath1_MF_heater,
Heat_CIBSE_Pensioner_Bath1_MF_Heating_,
1399.734941009685,
1.0;

ZoneHVAC:EquipmentList,
Bath1_MF_equiplist,
Fan:ZoneExhaust,
Bath1_MF_L3_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Bath1_MF_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Bath1_MF,
Bath1_MF_equiplist,
,
Bath1_MF_Exhaust,
Bath1_MF_Air,
Bath1_MF_Outlet;

Zone,
Living_MF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Living_MF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Living_MF_DepRate_,
Living_MF,
5e-05,
Gas_PM25_test_Living_MF_DepRate_;

BuildingSurface:Detailed,
Living_MF_Floor,
Floor,
Suspended_Wooden_Floor,
Living_MF,
Surface,
Living_GF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
2.6,
7.4,
7.0,
2.6,
7.4,
2.6,
2.6,
3.6,
2.6,
2.6;

BuildingSurface:Detailed,
Living_MF_L1,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
5.1000000000000005,
7.4,
7.0,
5.1,
7.4,
7.0,
2.7,
3.6,
7.0,
2.7;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_MF_L1_window,
Window,
Window_RandomU,
Living_MF_L1,
,
autocalculate,
,
,
,
autocalculate,
4.425197692596448,
7.0,
4.578822509939086,
6.5748,
7.0,
4.5788,
6.5748,
7.0,
3.2212,
4.4252,
7.0,
3.2212;

AirflowNetwork:MultiZone:Surface,
Living_MF_L1_window,
Living_MF_L1_window_Opening,
Living_MF_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Living_MF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Living_MF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L1_window_extN,
3.900000000000001,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_MF_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Living_MF_L2,
Wall,
Single_Brick_Internal_Wall,
Living_MF,
Surface,
Shaft_L4_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
5.2,
7.4,
2.6,
5.2,
7.4,
2.6,
2.6,
7.4,
5.7,
2.6;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_MF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L2,
Living_MF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L2_Crack,
0.004077263888603441,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_MF_L3,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
5.1000000000000005,
3.6,
2.6,
5.1,
3.6,
2.6,
2.7,
7.4,
2.6,
2.7;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_MF_L4,
Wall,
Single_Brick_Internal_Wall,
Living_MF,
Surface,
Bedroom1_MF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
5.2,
3.6,
7.0,
5.2,
3.6,
7.0,
2.6,
3.6,
3.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_MF_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_MF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Living_MF,
Surface,
Living_TF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
5.2,
3.6,
2.6,
5.2,
7.4,
2.6,
5.2,
7.4,
7.0,
5.2;

AirflowNetwork:MultiZone:Surface,
Living_MF_Ceiling,
Living_MF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_Ceiling_Crack,
0.008458046180825003,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_MF_L2_qc010,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
5.1000000000000005,
7.4,
5.7,
5.1,
7.4,
5.7,
2.7,
7.4,
7.0,
2.7;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L2_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L2_qc010,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_MF_L4_qa001,
Wall,
Single_Brick_Internal_Wall,
Living_MF,
Surface,
Bedroom1_MF+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
2.5999999999999996,
5.2,
3.6,
3.6,
5.2,
3.6,
3.6,
2.6,
3.6,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L4_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_MF_L4_qa001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_MF_L1_pu,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
5.2,
7.4,
7.0,
5.2,
7.4,
7.0,
5.1,
3.6,
7.0,
5.1;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L1_pu,
Living_MF_L1_pu_Crack,
Living_MF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L1_pu_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L1_pu_extN,
5.15,
L1;

BuildingSurface:Detailed,
Living_MF_L1_pd,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
2.7,
7.4,
7.0,
2.7,
7.4,
7.0,
2.6,
3.6,
7.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L1_pd,
Living_MF_L1_pd_Crack,
Living_MF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L1_pd_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L1_pd_extN,
2.6500000000000004,
L1;

BuildingSurface:Detailed,
Living_MF_L2_qc010_pu,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
5.2,
7.4,
5.7,
5.2,
7.4,
5.7,
5.1,
7.4,
7.0,
5.1;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L2_qc010_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L2_qc010_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L2_qc010_pu,
Living_MF_L2_qc010_pu_Crack,
Living_MF_L2_qc010_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L2_qc010_pu_Crack,
0.0007891478494071175,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L2_qc010_pu_extN,
5.15,
L2;

BuildingSurface:Detailed,
Living_MF_L2_qc010_pd,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
2.7,
7.4,
5.7,
2.7,
7.4,
5.7,
2.6,
7.4,
7.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L2_qc010_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L2_qc010_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L2_qc010_pd,
Living_MF_L2_qc010_pd_Crack,
Living_MF_L2_qc010_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L2_qc010_pd_Crack,
0.0007891478494071175,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L2_qc010_pd_extN,
2.6500000000000004,
L2;

BuildingSurface:Detailed,
Living_MF_L3_pu,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
5.2,
3.6,
2.6,
5.2,
3.6,
2.6,
5.1,
7.4,
2.6,
5.1;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L3_pu,
Living_MF_L3_pu_Crack,
Living_MF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L3_pu_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L3_pu_extN,
5.15,
L3;

BuildingSurface:Detailed,
Living_MF_L3_pd,
Wall,
CAVITY_RandomU,
Living_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
2.7,
3.6,
2.6,
2.7,
3.6,
2.6,
2.6,
7.4,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Living_MF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_MF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_MF_L3_pd,
Living_MF_L3_pd_Crack,
Living_MF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_MF_L3_pd_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_MF_L3_pd_extN,
2.6500000000000004,
L3;

People,
Pensioner2_Living_MF,
Living_MF,
Pensioner2_Living_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Living_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Living_MF,
Living_MF,
Pensioner1_Living_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Living_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Living_MF_Pensioner1_Living_MF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living_MF,
Pensioner1_Living_MF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Living_MF_Pensioner1_Living_MF_Appliance_Lights_Lights,
Living_MF,
Pensioner1_Living_MF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Living_MF_Pensioner1_Living_MF_Appliance_NIST_TV_NIST_TV,
Living_MF,
Pensioner1_Living_MF_Appliance_NIST_TV,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_MF_Pensioner2_Living_MF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living_MF,
Pensioner2_Living_MF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_MF_HPRU_ROUTINE_Living_MF_Appliance_TV-Standby_TV-Standby,
Living_MF,
HPRU_ROUTINE_Living_MF_Appliance_TV-Standby,
EquipmentLevel,
0.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Living_MF_HPRU_ROUTINE_Living_MF_Appliance_NIST_LAPTOP_NIST_LAPTOP,
Living_MF,
HPRU_ROUTINE_Living_MF_Appliance_NIST_LAPTOP,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_MF_HPRU_ROUTINE_Living_MF_Appliance_NIST_WIRELESSROUTER_NIST_WIRELESSROUTER,
Living_MF,
HPRU_ROUTINE_Living_MF_Appliance_NIST_WIRELESSROUTER,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Living_MF_Thermostat,
Living_MF,
Heat_CIBSE_Pensioner_Living_MF_Heating_,
ThermostatSetpoint:SingleHeating,
Living_MF_stat;

ThermostatSetpoint:SingleHeating,
Living_MF_stat,
ComfX_Living_MF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Living_MF_heater,
Heat_CIBSE_Pensioner_Living_MF_Heating_,
3600.548955951066,
1.0;

ZoneHVAC:EquipmentList,
Living_MF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Living_MF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Living_MF,
Living_MF_equiplist,
,
,
Living_MF_Air,
Living_MF_Outlet;

Zone,
Bath1_GF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bath1_GF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bath1_GF_DepRate_,
Bath1_GF,
5e-05,
Gas_PM25_test_Bath1_GF_DepRate_;

Shading:Zone:Detailed,
Bath1_GF_L3_pu_hang,
Bath1_GF_L3_pu,
,
4,
2.5,
0.0,
2.6,
0.0,
0.0,
2.6,
0.0,
-1.25,
2.6,
2.5,
-1.25,
2.6;

BuildingSurface:Detailed,
Bath1_GF_Floor,
Floor,
Suspended_Wooden_Floor,
Bath1_GF,
Surface,
Cellar_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
0.0,
2.5,
2.6,
0.0,
2.5,
0.0,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_Floor,
Bath1_GF_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_GF_Floor_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_GF_L1,
Wall,
Single_Brick_Internal_Wall,
Bath1_GF,
Surface,
Storage_GF_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
2.6,
2.5,
2.6,
2.6,
2.5,
2.6,
0.0,
0.0,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bath1_GF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_GF_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_L1,
Bath1_GF_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_GF_L1_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_GF_L2,
Wall,
Single_Brick_Internal_Wall,
Bath1_GF,
Surface,
Hall_GF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
2.6,
2.5,
0.0,
2.6,
2.5,
0.0,
0.0,
2.5,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bath1_GF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_GF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_L2,
Bath1_GF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_GF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bath1_GF_door_Hall_GF,
Door,
Wooden_Door,
Bath1_GF_L2,
Hall_GF_door_Bath1_GF,
,
,
,
,
autocalculate,
2.5,
1.7000000000000002,
2.0,
2.5,
0.9,
2.0,
2.5,
0.9,
0.0,
2.5,
1.7,
0.0;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_door_Hall_GF,
Bath1_GF_door_Hall_GF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bath1_GF_Door_Hall_GF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_GF_door_Hall_GF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bath1_GF_L3,
Wall,
CAVITY_RandomU,
Bath1_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
2.5,
0.0,
0.0,
2.5,
0.0,
0.0,
0.1,
2.5,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Bath1_GF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_GF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bath1_GF_L3_window,
Window,
Window_RandomU,
Bath1_GF_L3,
,
autocalculate,
,
,
,
autocalculate,
1.8699798383818622,
0.0,
1.8951806448465878,
0.63,
0.0,
1.8952,
0.63,
0.0,
0.7048,
1.87,
0.0,
0.7048;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_L3_window,
Bath1_GF_L3_window_Opening,
Bath1_GF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bath1_GF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bath1_GF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_GF_L3_window_extN,
1.3,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_GF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bath1_GF_L4,
Wall,
CAVITY_RandomU,
Bath1_GF,
Adiabatic,
Bath1_GF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
2.6,
0.0,
2.6,
2.6,
0.0,
2.6,
0.0,
0.0,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bath1_GF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_GF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bath1_GF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Bath1_GF,
Surface,
Bath1_MF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
2.6,
0.0,
0.0,
2.6,
2.5,
0.0,
2.6,
2.5,
2.6,
2.6;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_Ceiling,
Bath1_GF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_GF_Ceiling_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_GF_L3_pu,
Wall,
CAVITY_RandomU,
Bath1_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
2.6,
0.0,
0.0,
2.6,
0.0,
0.0,
2.5,
2.5,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bath1_GF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_GF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_L3_pu,
Bath1_GF_L3_pu_ExhaustFan,
Bath1_GF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Bath1_GF_L3_pu_ExhaustFan,
0.0015175920180906105,
0.66,
RCC1;

Fan:ZoneExhaust,
Bath1_GF_L3_pu_ExhaustFan,
Pensioner2_Bath1_GF_ExhaustFan_,
0.5,
600.0,
0.015,
Bath1_GF_Exhaust,
Bath1_GF_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_GF_L3_pu_extN,
2.5500000000000003,
L3;

BuildingSurface:Detailed,
Bath1_GF_L3_pd,
Wall,
CAVITY_RandomU,
Bath1_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
0.1,
0.0,
0.0,
0.1,
0.0,
0.0,
0.0,
2.5,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bath1_GF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_GF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_GF_L3_pd,
Bath1_GF_L3_pd_Crack,
Bath1_GF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_GF_L3_pd_Crack,
0.0015175920180906105,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_GF_L3_pd_extN,
0.05,
L3;

People,
Pensioner2_Bath1_GF,
Bath1_GF,
Pensioner2_Bath1_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bath1_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Bath1_GF,
Bath1_GF,
Pensioner1_Bath1_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bath1_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bath1_GF_Pensioner1_Bath1_GF_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1_GF,
Pensioner1_Bath1_GF_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_GF_Pensioner1_Bath1_GF_Appliance_Lights_Lights,
Bath1_GF,
Pensioner1_Bath1_GF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_GF_Pensioner2_Bath1_GF_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1_GF,
Pensioner2_Bath1_GF_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Bath1_GF_Pensioner2_Bath1_GF_Appliance_NIST_HAIRDRYER_NIST_HAIRDRYER,
Bath1_GF,
Pensioner2_Bath1_GF_Appliance_NIST_HAIRDRYER,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Bath1_GF_Pensioner2_Bath1_GF_Appliance_Lights_Lights,
Bath1_GF,
Pensioner2_Bath1_GF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bath1_GF_Thermostat,
Bath1_GF,
Heat_CIBSE_Pensioner_Bath1_GF_Heating_,
ThermostatSetpoint:SingleHeating,
Bath1_GF_stat;

ThermostatSetpoint:SingleHeating,
Bath1_GF_stat,
ComfX_Bath1_GF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bath1_GF_heater,
Heat_CIBSE_Pensioner_Bath1_GF_Heating_,
1399.734941009685,
1.0;

ZoneHVAC:EquipmentList,
Bath1_GF_equiplist,
Fan:ZoneExhaust,
Bath1_GF_L3_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Bath1_GF_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Bath1_GF,
Bath1_GF_equiplist,
,
Bath1_GF_Exhaust,
Bath1_GF_Air,
Bath1_GF_Outlet;

Zone,
Storage_TF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Storage_TF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Storage_TF_DepRate_,
Storage_TF,
5e-05,
Gas_PM25_test_Storage_TF_DepRate_;

BuildingSurface:Detailed,
Storage_TF_Floor,
Floor,
Suspended_Wooden_Floor,
Storage_TF,
Surface,
Storage_MF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
5.2,
2.5,
3.6,
5.2,
2.5,
2.6,
5.2,
0.0,
2.6,
5.2;

BuildingSurface:Detailed,
Storage_TF_L1,
Wall,
Single_Brick_Internal_Wall,
Storage_TF,
Surface,
Bedroom1_TF_L3_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
7.800000000000001,
2.5,
3.6,
7.8,
2.5,
3.6,
5.2,
0.0,
3.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Storage_TF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_TF_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_TF_L2,
Wall,
Single_Brick_Internal_Wall,
Storage_TF,
Surface,
Bedroom1_TF+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
7.800000000000001,
2.5,
2.6,
7.8,
2.5,
2.6,
5.2,
2.5,
3.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Storage_TF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_TF_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_TF_L3,
Wall,
Single_Brick_Internal_Wall,
Storage_TF,
Surface,
Bath1_TF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
7.800000000000001,
0.0,
2.6,
7.8,
0.0,
2.6,
5.2,
2.5,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Storage_TF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_TF_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_TF_L4,
Wall,
CAVITY_RandomU,
Storage_TF,
Adiabatic,
Storage_TF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
7.800000000000001,
0.0,
3.6,
7.8,
0.0,
3.6,
5.2,
0.0,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Storage_TF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Storage_TF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_TF_Ceiling,
Ceiling,
3.10_Roof,
Storage_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.6,
7.800000000000001,
0.0,
2.6,
7.8,
2.5,
2.6,
7.8,
2.5,
3.6,
7.8;

SurfaceProperty:ConvectionCoefficients,
Storage_TF_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

ZoneControl:Thermostat,
Storage_TF_Thermostat,
Storage_TF,
Heat_CIBSE_Pensioner_Storage_TF_Heating_,
ThermostatSetpoint:SingleHeating,
Storage_TF_stat;

ThermostatSetpoint:SingleHeating,
Storage_TF_stat,
ComfX_Storage_TF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Storage_TF_heater,
Heat_CIBSE_Pensioner_Storage_TF_Heating_,
538.3595926960327,
1.0;

ZoneHVAC:EquipmentList,
Storage_TF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Storage_TF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Storage_TF,
Storage_TF_equiplist,
,
,
Storage_TF_Air,
Storage_TF_Outlet;

Zone,
Kitchen_MF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Kitchen_MF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Kitchen_MF_DepRate_,
Kitchen_MF,
5e-05,
Gas_PM25_test_Kitchen_MF_DepRate_;

Shading:Zone:Detailed,
Kitchen_MF_L3_pu_hang,
Kitchen_MF_L3_pu,
,
4,
7.4,
0.0,
5.2,
4.4,
0.0,
5.2,
4.4,
-1.25,
5.2,
7.4,
-1.25,
5.2;

BuildingSurface:Detailed,
Kitchen_MF_Floor,
Floor,
Suspended_Wooden_Floor,
Kitchen_MF,
Surface,
Kitchen_GF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
2.6,
7.4,
2.6,
2.6,
7.4,
0.0,
2.6,
4.4,
0.0,
2.6;

BuildingSurface:Detailed,
Kitchen_MF_L1,
Wall,
CAVITY_RandomU,
Kitchen_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
5.1000000000000005,
7.4,
2.6,
5.1,
7.4,
2.6,
2.7,
4.4,
2.6,
2.7;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_MF_L2,
Wall,
Single_Brick_Internal_Wall,
Kitchen_MF,
Surface,
Shaft_L4_qc001,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
2.6,
5.2,
7.4,
0.0,
5.2,
7.4,
0.0,
2.6,
7.4,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_L2,
Kitchen_MF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_MF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_MF_L3,
Wall,
CAVITY_RandomU,
Kitchen_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
5.1000000000000005,
4.4,
0.0,
5.1,
4.4,
0.0,
2.7,
7.4,
0.0,
2.7;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_MF_L3_window,
Window,
Window_RandomU,
Kitchen_MF_L3,
,
autocalculate,
,
,
,
autocalculate,
6.570820393249937,
0.0,
4.43665631459995,
5.2292,
0.0,
4.4367,
5.2292,
0.0,
3.3634,
6.5708,
0.0,
3.3634;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_L3_window,
Kitchen_MF_L3_window_Opening,
Kitchen_MF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Kitchen_MF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Kitchen_MF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_MF_L3_window_extN,
3.9000000000000004,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_MF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Kitchen_MF_L4,
Wall,
Single_Brick_Internal_Wall,
Kitchen_MF,
Surface,
Hall_MF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
0.0,
5.2,
4.4,
2.6,
5.2,
4.4,
2.6,
2.6,
4.4,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_MF_door_Hall_MF,
Door,
Wooden_Door,
Kitchen_MF_L4,
Hall_MF_door_Kitchen_MF,
,
,
,
,
autocalculate,
4.4,
0.9,
4.6,
4.4,
1.7,
4.6,
4.4,
1.7,
2.6,
4.4,
0.9,
2.6;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_door_Hall_MF,
Kitchen_MF_door_Hall_MF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Kitchen_MF_Door_Hall_MF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_MF_door_Hall_MF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Kitchen_MF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Kitchen_MF,
Surface,
Kitchen_TF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
5.2,
4.4,
0.0,
5.2,
7.4,
0.0,
5.2,
7.4,
2.6,
5.2;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_Ceiling,
Kitchen_MF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_MF_Ceiling_Crack,
0.003945739247035588,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_MF_L1_pu,
Wall,
CAVITY_RandomU,
Kitchen_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
5.2,
7.4,
2.6,
5.2,
7.4,
2.6,
5.1,
4.4,
2.6,
5.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_L1_pu,
Kitchen_MF_L1_pu_ExhaustFan,
Kitchen_MF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Kitchen_MF_L1_pu_ExhaustFan,
0.0018211104217087325,
0.66,
RCC1;

Fan:ZoneExhaust,
Kitchen_MF_L1_pu_ExhaustFan,
Pensioner1_Kitchen_MF_ExhaustFan_,
0.5,
600.0,
0.06,
Kitchen_MF_Exhaust,
Kitchen_MF_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_MF_L1_pu_extN,
5.15,
L1;

BuildingSurface:Detailed,
Kitchen_MF_L1_pd,
Wall,
CAVITY_RandomU,
Kitchen_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
2.7,
7.4,
2.6,
2.7,
7.4,
2.6,
2.6,
4.4,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_L1_pd,
Kitchen_MF_L1_pd_Crack,
Kitchen_MF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_MF_L1_pd_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_MF_L1_pd_extN,
2.6500000000000004,
L1;

BuildingSurface:Detailed,
Kitchen_MF_L3_pu,
Wall,
CAVITY_RandomU,
Kitchen_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
5.2,
4.4,
0.0,
5.2,
4.4,
0.0,
5.1,
7.4,
0.0,
5.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_L3_pu,
Kitchen_MF_L3_pu_Crack,
Kitchen_MF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_MF_L3_pu_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_MF_L3_pu_extN,
5.15,
L3;

BuildingSurface:Detailed,
Kitchen_MF_L3_pd,
Wall,
CAVITY_RandomU,
Kitchen_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
2.7,
4.4,
0.0,
2.7,
4.4,
0.0,
2.6,
7.4,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Kitchen_MF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_MF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_MF_L3_pd,
Kitchen_MF_L3_pd_Crack,
Kitchen_MF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_MF_L3_pd_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_MF_L3_pd_extN,
2.6500000000000004,
L3;

People,
Pensioner2_Kitchen_MF,
Kitchen_MF,
Pensioner2_Kitchen_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Kitchen_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Kitchen_MF,
Kitchen_MF,
Pensioner1_Kitchen_MF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Kitchen_MF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

Lights,
Kitchen_MF_Pensioner1_Kitchen_MF_Appliance_Lights_Lights,
Kitchen_MF,
Pensioner1_Kitchen_MF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Kitchen_MF_Pensioner1_Kitchen_MF_Appliance_NIST_HOB_NIST_HOB,
Kitchen_MF,
Pensioner1_Kitchen_MF_Appliance_NIST_HOB,
EquipmentLevel,
0.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_MF_Pensioner1_Kitchen_MF_Appliance_NIST_OVEN_NIST_OVEN,
Kitchen_MF,
Pensioner1_Kitchen_MF_Appliance_NIST_OVEN,
EquipmentLevel,
0.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_MF_Pensioner1_Kitchen_MF_Appliance_CIBSE_COOK_MOISTURE_CIBSE_COOK_MOISTURE,
Kitchen_MF,
Pensioner1_Kitchen_MF_Appliance_CIBSE_COOK_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Kitchen_MF_HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_FRIDGE_NIST_FRIDGE,
Kitchen_MF,
HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_FRIDGE,
EquipmentLevel,
0.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Kitchen_MF_HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_WASHINGMACHINE_NIST_WASHINGMACHINE,
Kitchen_MF,
HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_WASHINGMACHINE,
EquipmentLevel,
0.0,
,
,
0.0,
0.4,
0.19999999999999996;

ElectricEquipment,
Kitchen_MF_HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_DISHWASHER_NIST_DISHWASHER,
Kitchen_MF,
HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_DISHWASHER,
EquipmentLevel,
0.0,
,
,
0.15,
0.3,
0.25;

ZoneControl:Thermostat,
Kitchen_MF_Thermostat,
Kitchen_MF,
Heat_CIBSE_Pensioner_Kitchen_MF_Heating_,
ThermostatSetpoint:SingleHeating,
Kitchen_MF_stat;

ThermostatSetpoint:SingleHeating,
Kitchen_MF_stat,
ComfX_Kitchen_MF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_MF_heater,
Heat_CIBSE_Pensioner_Kitchen_MF_Heating_,
1679.681929211622,
1.0;

ZoneHVAC:EquipmentList,
Kitchen_MF_equiplist,
Fan:ZoneExhaust,
Kitchen_MF_L1_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_MF_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Kitchen_MF,
Kitchen_MF_equiplist,
,
Kitchen_MF_Exhaust,
Kitchen_MF_Air,
Kitchen_MF_Outlet;

Zone,
Hall_GF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Hall_GF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Hall_GF_DepRate_,
Hall_GF,
5e-05,
Gas_PM25_test_Hall_GF_DepRate_;

Shading:Zone:Detailed,
Hall_GF_L3_pu_hang,
Hall_GF_L3_pu,
,
4,
4.4,
0.0,
2.6,
2.5,
0.0,
2.6,
2.5,
-1.25,
2.6,
4.4,
-1.25,
2.6;

BuildingSurface:Detailed,
Hall_GF_Floor,
Floor,
Suspended_Wooden_Floor,
Hall_GF,
Surface,
Cellar_Ceiling_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
0.0,
4.4,
2.6,
0.0,
4.4,
0.0,
0.0,
2.5,
0.0,
0.0;

BuildingSurface:Detailed,
Hall_GF_L1,
Wall,
Single_Brick_Internal_Wall,
Hall_GF,
Surface,
Bedroom1_GF+_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
2.6,
3.6,
2.6,
2.6,
3.6,
2.6,
0.0,
2.5,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_GF_L1,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_GF_door_Bedroom1_GF,
Door,
Wooden_Door,
Hall_GF_L1,
Bedroom1_GF_door_Hall_GF,
,
,
,
,
autocalculate,
2.65,
2.6,
2.0,
3.45,
2.6,
2.0,
3.45,
2.6,
0.0,
2.65,
2.6,
0.0;

BuildingSurface:Detailed,
Hall_GF_L2,
Wall,
Single_Brick_Internal_Wall,
Hall_GF,
Surface,
Kitchen_GF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
2.6,
4.4,
0.0,
2.6,
4.4,
0.0,
0.0,
4.4,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_GF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_GF_L2,
Hall_GF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_GF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_GF_door_Kitchen_GF,
Door,
Wooden_Door,
Hall_GF_L2,
Kitchen_GF_door_Hall_GF,
,
,
,
,
autocalculate,
4.4,
1.7000000000000002,
2.0,
4.4,
0.9,
2.0,
4.4,
0.9,
0.0,
4.4,
1.7,
0.0;

BuildingSurface:Detailed,
Hall_GF_L3,
Wall,
CAVITY_RandomU,
Hall_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
2.5,
2.5,
0.0,
2.5,
2.5,
0.0,
0.1,
4.4,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_GF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_GF_L3_window,
Window,
Window_RandomU,
Hall_GF_L3,
,
autocalculate,
,
,
,
autocalculate,
3.9211846771702157,
0.0,
1.8951806448465878,
2.9788,
0.0,
1.8952,
2.9788,
0.0,
0.7048,
3.9212,
0.0,
0.7048;

AirflowNetwork:MultiZone:Surface,
Hall_GF_L3_window,
Hall_GF_L3_window_Opening,
Hall_GF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Hall_GF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Hall_GF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Hall_GF_L3_window_extN,
1.3,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Hall_GF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Hall_GF_L4,
Wall,
Single_Brick_Internal_Wall,
Hall_GF,
Surface,
Bath1_GF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
0.0,
2.6,
2.5,
2.6,
2.6,
2.5,
2.6,
0.0,
2.5,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_GF_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_GF_door_Bath1_GF,
Door,
Wooden_Door,
Hall_GF_L4,
Bath1_GF_door_Hall_GF,
,
,
,
,
autocalculate,
2.5,
0.9,
2.0,
2.5,
1.7,
2.0,
2.5,
1.7,
0.0,
2.5,
0.9,
0.0;

BuildingSurface:Detailed,
Hall_GF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall_GF,
Surface,
Hall_MF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
2.6,
2.5,
0.0,
2.6,
4.4,
0.0,
2.6,
4.4,
2.6,
2.6;

AirflowNetwork:MultiZone:Surface,
Hall_GF_Ceiling,
Hall_GF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_GF_Ceiling_Crack,
0.002498968189789205,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall_GF_L1_qc100,
Wall,
CAVITY_RandomU,
Hall_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
2.5,
4.4,
2.6,
2.5,
4.4,
2.6,
0.1,
3.6,
2.6,
0.1;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L1_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_GF_L1_qc100,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Hall_GF_L1_qc100_pu,
Wall,
CAVITY_RandomU,
Hall_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
2.6,
4.4,
2.6,
2.6,
4.4,
2.6,
2.5,
3.6,
2.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L1_qc100_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_GF_L1_qc100_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_GF_L1_qc100_pu,
Hall_GF_L1_qc100_pu_Crack,
Hall_GF_L1_qc100_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_GF_L1_qc100_pu_Crack,
0.00048562944578899557,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_GF_L1_qc100_pu_extN,
2.5500000000000003,
L1;

BuildingSurface:Detailed,
Hall_GF_L1_qc100_pd,
Wall,
CAVITY_RandomU,
Hall_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
0.1,
4.4,
2.6,
0.1,
4.4,
2.6,
0.0,
3.6,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L1_qc100_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_GF_L1_qc100_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_GF_L1_qc100_pd,
Hall_GF_L1_qc100_pd_Crack,
Hall_GF_L1_qc100_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_GF_L1_qc100_pd_Crack,
0.00048562944578899557,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_GF_L1_qc100_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Hall_GF_L3_pu,
Wall,
CAVITY_RandomU,
Hall_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
2.6,
2.5,
0.0,
2.6,
2.5,
0.0,
2.5,
4.4,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_GF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_GF_L3_pu,
Hall_GF_L3_pu_Crack,
Hall_GF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_GF_L3_pu_Crack,
0.001153369933748864,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_GF_L3_pu_extN,
2.5500000000000003,
L3;

BuildingSurface:Detailed,
Hall_GF_L3_pd,
Wall,
CAVITY_RandomU,
Hall_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
0.1,
2.5,
0.0,
0.1,
2.5,
0.0,
0.0,
4.4,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Hall_GF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_GF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_GF_L3_pd,
Hall_GF_L3_pd_Crack,
Hall_GF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_GF_L3_pd_Crack,
0.001153369933748864,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_GF_L3_pd_extN,
0.05,
L3;

ZoneControl:Thermostat,
Hall_GF_Thermostat,
Hall_GF,
Heat_CIBSE_Pensioner_Hall_GF_Heating_,
ThermostatSetpoint:SingleHeating,
Hall_GF_stat;

ThermostatSetpoint:SingleHeating,
Hall_GF_stat,
ComfX_Hall_GF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Hall_GF_heater,
Heat_CIBSE_Pensioner_Hall_GF_Heating_,
1063.7985551673605,
1.0;

ZoneHVAC:EquipmentList,
Hall_GF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Hall_GF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Hall_GF,
Hall_GF_equiplist,
,
,
Hall_GF_Air,
Hall_GF_Outlet;

Zone,
Living_GF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Living_GF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Living_GF_DepRate_,
Living_GF,
5e-05,
Gas_PM25_test_Living_GF_DepRate_;

BuildingSurface:Detailed,
Living_GF_Floor,
Floor,
Suspended_Wooden_Floor,
Living_GF,
Surface,
Cellar_Ceiling_q2_qb100,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
0.0,
7.4,
3.6,
0.0,
7.4,
2.6,
0.0,
3.6,
2.6,
0.0;

BuildingSurface:Detailed,
Living_GF_L1,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
2.5,
7.4,
7.0,
2.5,
7.4,
7.0,
0.1,
3.6,
7.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_GF_L1_window,
Window,
Window_RandomU,
Living_GF_L1,
,
autocalculate,
,
,
,
autocalculate,
4.425197692596448,
7.0,
1.9788225099390857,
6.5748,
7.0,
1.9788,
6.5748,
7.0,
0.6212,
4.4252,
7.0,
0.6212;

AirflowNetwork:MultiZone:Surface,
Living_GF_L1_window,
Living_GF_L1_window_Opening,
Living_GF_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Living_GF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Living_GF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L1_window_extN,
1.3000000000000003,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_GF_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Living_GF_L2,
Wall,
Single_Brick_Internal_Wall,
Living_GF,
Surface,
Shaft_L4_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
2.6,
7.4,
2.6,
2.6,
7.4,
2.6,
0.0,
7.4,
5.7,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_GF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L2,
Living_GF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L2_Crack,
0.004077263888603441,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_GF_L3,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
2.5,
3.6,
2.6,
2.5,
3.6,
2.6,
0.1,
7.4,
2.6,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_GF_L4,
Wall,
Single_Brick_Internal_Wall,
Living_GF,
Surface,
Bedroom1_GF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
2.6,
3.6,
7.0,
2.6,
3.6,
7.0,
0.0,
3.6,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_GF_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_GF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Living_GF,
Surface,
Living_MF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
2.6,
3.6,
2.6,
2.6,
7.4,
2.6,
2.6,
7.4,
7.0,
2.6;

AirflowNetwork:MultiZone:Surface,
Living_GF_Ceiling,
Living_GF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_Ceiling_Crack,
0.008458046180825003,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_GF_L2_qc010,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
2.5,
7.4,
5.7,
2.5,
7.4,
5.7,
0.1,
7.4,
7.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L2_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L2_qc010,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_GF_L4_qa001,
Wall,
Single_Brick_Internal_Wall,
Living_GF,
Surface,
Bedroom1_GF+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
2.5999999999999996,
2.6,
3.6,
3.6,
2.6,
3.6,
3.6,
0.0,
3.6,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L4_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_GF_L4_qa001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_GF_Floor_qc010,
Floor,
Suspended_Wooden_Floor,
Living_GF,
Surface,
Cellar_Ceiling_q2_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
0.0,
7.4,
7.0,
0.0,
7.4,
3.6,
0.0,
3.6,
3.6,
0.0;

BuildingSurface:Detailed,
Living_GF_L1_pu,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
2.6,
7.4,
7.0,
2.6,
7.4,
7.0,
2.5,
3.6,
7.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L1_pu,
Living_GF_L1_pu_Crack,
Living_GF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L1_pu_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L1_pu_extN,
2.5500000000000003,
L1;

BuildingSurface:Detailed,
Living_GF_L1_pd,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
0.1,
7.4,
7.0,
0.1,
7.4,
7.0,
0.0,
3.6,
7.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L1_pd,
Living_GF_L1_pd_Crack,
Living_GF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L1_pd_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L1_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Living_GF_L2_qc010_pu,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
2.6,
7.4,
5.7,
2.6,
7.4,
5.7,
2.5,
7.4,
7.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L2_qc010_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L2_qc010_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L2_qc010_pu,
Living_GF_L2_qc010_pu_Crack,
Living_GF_L2_qc010_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L2_qc010_pu_Crack,
0.0007891478494071175,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L2_qc010_pu_extN,
2.5500000000000003,
L2;

BuildingSurface:Detailed,
Living_GF_L2_qc010_pd,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
0.1,
7.4,
5.7,
0.1,
7.4,
5.7,
0.0,
7.4,
7.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L2_qc010_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L2_qc010_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L2_qc010_pd,
Living_GF_L2_qc010_pd_Crack,
Living_GF_L2_qc010_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L2_qc010_pd_Crack,
0.0007891478494071175,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L2_qc010_pd_extN,
0.05,
L2;

BuildingSurface:Detailed,
Living_GF_L3_pu,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
2.6,
3.6,
2.6,
2.6,
3.6,
2.6,
2.5,
7.4,
2.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L3_pu,
Living_GF_L3_pu_Crack,
Living_GF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L3_pu_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L3_pu_extN,
2.5500000000000003,
L3;

BuildingSurface:Detailed,
Living_GF_L3_pd,
Wall,
CAVITY_RandomU,
Living_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
0.1,
3.6,
2.6,
0.1,
3.6,
2.6,
0.0,
7.4,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Living_GF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_GF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_GF_L3_pd,
Living_GF_L3_pd_Crack,
Living_GF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_GF_L3_pd_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_GF_L3_pd_extN,
0.05,
L3;

People,
Pensioner2_Living_GF,
Living_GF,
Pensioner2_Living_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Living_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Living_GF,
Living_GF,
Pensioner1_Living_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Living_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Living_GF_Pensioner1_Living_GF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living_GF,
Pensioner1_Living_GF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Living_GF_Pensioner1_Living_GF_Appliance_Lights_Lights,
Living_GF,
Pensioner1_Living_GF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Living_GF_Pensioner1_Living_GF_Appliance_NIST_TV_NIST_TV,
Living_GF,
Pensioner1_Living_GF_Appliance_NIST_TV,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_GF_Pensioner2_Living_GF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living_GF,
Pensioner2_Living_GF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_GF_HPRU_ROUTINE_Living_GF_Appliance_TV-Standby_TV-Standby,
Living_GF,
HPRU_ROUTINE_Living_GF_Appliance_TV-Standby,
EquipmentLevel,
0.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Living_GF_HPRU_ROUTINE_Living_GF_Appliance_NIST_LAPTOP_NIST_LAPTOP,
Living_GF,
HPRU_ROUTINE_Living_GF_Appliance_NIST_LAPTOP,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_GF_HPRU_ROUTINE_Living_GF_Appliance_NIST_WIRELESSROUTER_NIST_WIRELESSROUTER,
Living_GF,
HPRU_ROUTINE_Living_GF_Appliance_NIST_WIRELESSROUTER,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Living_GF_Thermostat,
Living_GF,
Heat_CIBSE_Pensioner_Living_GF_Heating_,
ThermostatSetpoint:SingleHeating,
Living_GF_stat;

ThermostatSetpoint:SingleHeating,
Living_GF_stat,
ComfX_Living_GF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Living_GF_heater,
Heat_CIBSE_Pensioner_Living_GF_Heating_,
3600.548955951066,
1.0;

ZoneHVAC:EquipmentList,
Living_GF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Living_GF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Living_GF,
Living_GF_equiplist,
,
,
Living_GF_Air,
Living_GF_Outlet;

Zone,
Bedroom1_GF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bedroom1_GF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bedroom1_GF_DepRate_,
Bedroom1_GF,
5e-05,
Gas_PM25_test_Bedroom1_GF_DepRate_;

BuildingSurface:Detailed,
Bedroom1_GF_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1_GF,
Surface,
Cellar_Ceiling_q2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
7.0,
0.0,
3.6,
7.0,
0.0,
3.6,
3.6,
0.0,
2.5,
3.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_Floor,
Bedroom1_GF_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_Floor_Crack,
0.0018919313825529614,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF_L1,
Wall,
CAVITY_RandomU,
Bedroom1_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
2.5,
3.6,
7.0,
2.5,
3.6,
7.0,
0.1,
0.0,
7.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bedroom1_GF_L1_window,
Window,
Window_RandomU,
Bedroom1_GF_L1,
,
autocalculate,
,
,
,
autocalculate,
0.9072290327301185,
7.0,
1.8951806448465878,
2.6928,
7.0,
1.8952,
2.6928,
7.0,
0.7048,
0.9073,
7.0,
0.7048;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_L1_window,
Bedroom1_GF_L1_window_Opening,
Bedroom1_GF_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Bedroom1_GF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bedroom1_GF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_GF_L1_window_extN,
1.3,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_GF_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bedroom1_GF_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_GF,
Surface,
Living_GF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
2.6,
3.6,
3.6,
2.6,
3.6,
3.6,
0.0,
3.6,
7.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_L2,
Bedroom1_GF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_L2_Crack,
0.004471837813306999,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF_L4,
Wall,
CAVITY_RandomU,
Bedroom1_GF,
Adiabatic,
Bedroom1_GF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
2.6,
0.0,
7.0,
2.6,
0.0,
7.0,
0.0,
0.0,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bedroom1_GF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Bedroom1_GF,
Surface,
Bedroom1_MF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
2.6,
0.0,
3.6,
2.6,
3.6,
3.6,
2.6,
3.6,
7.0,
2.6;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_Ceiling,
Bedroom1_GF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_Ceiling_Crack,
0.006191775433809691,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF_L3_qa001,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_GF,
Surface,
Storage_GF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
2.6,
0.0,
3.6,
2.6,
0.0,
3.6,
0.0,
2.5,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF_L3_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF_L3_qa001,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_L3_qa001,
Bedroom1_GF_L3_qa001_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_L3_qa001_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF_Floor_qa010,
Floor,
Suspended_Wooden_Floor,
Bedroom1_GF,
Surface,
Cellar_Ceiling_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
0.0,
2.5,
7.0,
0.0,
2.5,
3.6,
0.0,
0.0,
3.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_Floor_qa010,
Bedroom1_GF_Floor_qa010_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_Floor_qa010_Crack,
0.00429984405125673,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF+_Floor,
Floor,
Suspended_Wooden_Floor,
Bedroom1_GF,
Surface,
Cellar_Ceiling_q2_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
0.0,
3.6,
3.6,
0.0,
3.6,
2.6,
0.0,
2.5,
2.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF+_Floor,
Bedroom1_GF+_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF+_Floor_Crack,
0.000556450406633224,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF+_L2,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_GF,
Surface,
Living_GF_L4_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
2.6,
3.6,
2.6,
2.6,
3.6,
2.6,
0.0,
3.6,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF+_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF+_L2,
Bedroom1_GF+_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF+_L2_Crack,
0.0013152464156785293,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF+_L3,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_GF,
Surface,
Hall_GF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
2.6,
2.6,
2.5,
2.6,
2.6,
2.5,
2.6,
0.0,
3.6,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF+_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF+_L3,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF+_L3,
Bedroom1_GF+_L3_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF+_L3_Crack,
0.0014467710572463822,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bedroom1_GF_door_Hall_GF,
Door,
Wooden_Door,
Bedroom1_GF+_L3,
Hall_GF_door_Bedroom1_GF,
,
,
,
,
autocalculate,
3.45,
2.6,
2.0,
2.65,
2.6,
2.0,
2.65,
2.6,
0.0,
3.45,
2.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_door_Hall_GF,
Bedroom1_GF_door_Hall_GF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bedroom1_GF_Door_Hall_GF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bedroom1_GF_door_Hall_GF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bedroom1_GF+_L4,
Wall,
Single_Brick_Internal_Wall,
Bedroom1_GF,
Surface,
Storage_GF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
2.6,
2.5,
3.6,
2.6,
2.5,
3.6,
0.0,
2.5,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF+_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF+_L4,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF+_L4,
Bedroom1_GF+_L4_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF+_L4_Crack,
0.0013152464156785293,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF+_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Bedroom1_GF,
Surface,
Bedroom1_MF+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
2.6,
2.5,
2.6,
2.6,
3.6,
2.6,
2.6,
3.6,
3.6,
2.6;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF+_Ceiling,
Bedroom1_GF+_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF+_Ceiling_Crack,
0.000556450406633224,
0.66,
RCC1;

BuildingSurface:Detailed,
Bedroom1_GF_L1_pu,
Wall,
CAVITY_RandomU,
Bedroom1_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
2.6,
3.6,
7.0,
2.6,
3.6,
7.0,
2.5,
0.0,
7.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_L1_pu,
Bedroom1_GF_L1_pu_Crack,
Bedroom1_GF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_L1_pu_Crack,
0.0021853325060504796,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_GF_L1_pu_extN,
2.5500000000000003,
L1;

BuildingSurface:Detailed,
Bedroom1_GF_L1_pd,
Wall,
CAVITY_RandomU,
Bedroom1_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
7.0,
0.1,
3.6,
7.0,
0.1,
3.6,
7.0,
0.0,
0.0,
7.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Bedroom1_GF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bedroom1_GF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bedroom1_GF_L1_pd,
Bedroom1_GF_L1_pd_Crack,
Bedroom1_GF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bedroom1_GF_L1_pd_Crack,
0.0021853325060504796,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bedroom1_GF_L1_pd_extN,
0.05,
L1;

People,
Pensioner2_Bedroom1_GF,
Bedroom1_GF,
Pensioner2_Bedroom1_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bedroom1_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner1_Bedroom1_GF,
Bedroom1_GF,
Pensioner1_Bedroom1_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bedroom1_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bedroom1_GF_Pensioner1_Bedroom1_GF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1_GF,
Pensioner1_Bedroom1_GF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Bedroom1_GF_Pensioner2_Bedroom1_GF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Bedroom1_GF,
Pensioner2_Bedroom1_GF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Bedroom1_GF_Thermostat,
Bedroom1_GF,
Heat_CIBSE_Pensioner_Bedroom1_GF_Heating_,
ThermostatSetpoint:SingleHeating,
Bedroom1_GF_stat;

ThermostatSetpoint:SingleHeating,
Bedroom1_GF_stat,
ComfX_Bedroom1_GF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_GF_heater,
Heat_CIBSE_Pensioner_Bedroom1_GF_Heating_,
2872.68678662603,
1.0;

ZoneHVAC:EquipmentList,
Bedroom1_GF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Bedroom1_GF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Bedroom1_GF,
Bedroom1_GF_equiplist,
,
,
Bedroom1_GF_Air,
Bedroom1_GF_Outlet;

Zone,
Storage_GF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Storage_GF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Storage_GF_DepRate_,
Storage_GF,
5e-05,
Gas_PM25_test_Storage_GF_DepRate_;

BuildingSurface:Detailed,
Storage_GF_Floor,
Floor,
Suspended_Wooden_Floor,
Storage_GF,
Surface,
Cellar_Ceiling_qc010_qa100,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
0.0,
2.5,
3.6,
0.0,
2.5,
2.6,
0.0,
0.0,
2.6,
0.0;

BuildingSurface:Detailed,
Storage_GF_L1,
Wall,
Single_Brick_Internal_Wall,
Storage_GF,
Surface,
Bedroom1_GF_L3_qa001,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
2.6,
2.5,
3.6,
2.6,
2.5,
3.6,
0.0,
0.0,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Storage_GF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_GF_L1,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_GF_L2,
Wall,
Single_Brick_Internal_Wall,
Storage_GF,
Surface,
Bedroom1_GF+_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
2.6,
2.5,
2.6,
2.6,
2.5,
2.6,
0.0,
2.5,
3.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Storage_GF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_GF_L2,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_GF_L3,
Wall,
Single_Brick_Internal_Wall,
Storage_GF,
Surface,
Bath1_GF_L1,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
2.6,
0.0,
2.6,
2.6,
0.0,
2.6,
0.0,
2.5,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Storage_GF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Storage_GF_L3,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_GF_L4,
Wall,
CAVITY_RandomU,
Storage_GF,
Adiabatic,
Storage_GF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
2.6,
0.0,
3.6,
2.6,
0.0,
3.6,
0.0,
0.0,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Storage_GF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Storage_GF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Storage_GF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Storage_GF,
Surface,
Storage_MF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
2.6,
0.0,
2.6,
2.6,
2.5,
2.6,
2.6,
2.5,
3.6,
2.6;

AirflowNetwork:MultiZone:Surface,
Storage_GF_Ceiling,
Storage_GF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Storage_GF_Ceiling_Crack,
0.001264660015075509,
0.66,
RCC1;

ZoneControl:Thermostat,
Storage_GF_Thermostat,
Storage_GF,
Heat_CIBSE_Pensioner_Storage_GF_Heating_,
ThermostatSetpoint:SingleHeating,
Storage_GF_stat;

ThermostatSetpoint:SingleHeating,
Storage_GF_stat,
ComfX_Storage_GF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Storage_GF_heater,
Heat_CIBSE_Pensioner_Storage_GF_Heating_,
538.3595926960327,
1.0;

ZoneHVAC:EquipmentList,
Storage_GF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Storage_GF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Storage_GF,
Storage_GF_equiplist,
,
,
Storage_GF_Air,
Storage_GF_Outlet;

Zone,
Hall_TF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Hall_TF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Hall_TF_DepRate_,
Hall_TF,
5e-05,
Gas_PM25_test_Hall_TF_DepRate_;

Shading:Zone:Detailed,
Hall_TF_L3_pu_hang,
Hall_TF_L3_pu,
,
4,
4.4,
0.0,
7.800000000000001,
2.5,
0.0,
7.8,
2.5,
-1.25,
7.8,
4.4,
-1.25,
7.8;

BuildingSurface:Detailed,
Hall_TF_Floor,
Floor,
Suspended_Wooden_Floor,
Hall_TF,
Surface,
Hall_MF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
5.2,
4.4,
2.6,
5.2,
4.4,
0.0,
5.2,
2.5,
0.0,
5.2;

BuildingSurface:Detailed,
Hall_TF_L1,
Wall,
Single_Brick_Internal_Wall,
Hall_TF,
Surface,
Bedroom1_TF+_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
7.800000000000001,
3.6,
2.6,
7.8,
3.6,
2.6,
5.2,
2.5,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_TF_L1,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_TF_door_Bedroom1_TF,
Door,
Wooden_Door,
Hall_TF_L1,
Bedroom1_TF_door_Hall_TF,
,
,
,
,
autocalculate,
2.65,
2.6,
7.2,
3.45,
2.6,
7.2,
3.45,
2.6,
5.2,
2.65,
2.6,
5.2;

BuildingSurface:Detailed,
Hall_TF_L2,
Wall,
Single_Brick_Internal_Wall,
Hall_TF,
Surface,
Kitchen_TF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
7.800000000000001,
4.4,
0.0,
7.8,
4.4,
0.0,
5.2,
4.4,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_TF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_TF_L2,
Hall_TF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_TF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_TF_door_Kitchen_TF,
Door,
Wooden_Door,
Hall_TF_L2,
Kitchen_TF_door_Hall_TF,
,
,
,
,
autocalculate,
4.4,
1.7000000000000002,
7.200000000000001,
4.4,
0.9,
7.2,
4.4,
0.9,
5.2,
4.4,
1.7,
5.2;

BuildingSurface:Detailed,
Hall_TF_L3,
Wall,
CAVITY_RandomU,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
7.700000000000001,
2.5,
0.0,
7.7,
2.5,
0.0,
5.3,
4.4,
0.0,
5.3;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_TF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_TF_L3_window,
Window,
Window_RandomU,
Hall_TF_L3,
,
autocalculate,
,
,
,
autocalculate,
3.9211846771702157,
0.0,
7.095180644846589,
2.9788,
0.0,
7.0952,
2.9788,
0.0,
5.9048,
3.9212,
0.0,
5.9048;

AirflowNetwork:MultiZone:Surface,
Hall_TF_L3_window,
Hall_TF_L3_window_Opening,
Hall_TF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Hall_TF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Hall_TF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Hall_TF_L3_window_extN,
6.500000000000001,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Hall_TF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Hall_TF_L4,
Wall,
Single_Brick_Internal_Wall,
Hall_TF,
Surface,
Bath1_TF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
0.0,
7.800000000000001,
2.5,
2.6,
7.8,
2.5,
2.6,
5.2,
2.5,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_TF_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_TF_door_Bath1_TF,
Door,
Wooden_Door,
Hall_TF_L4,
Bath1_TF_door_Hall_TF,
,
,
,
,
autocalculate,
2.5,
0.9,
7.200000000000001,
2.5,
1.7,
7.2,
2.5,
1.7,
5.2,
2.5,
0.9,
5.2;

BuildingSurface:Detailed,
Hall_TF_Ceiling,
Ceiling,
3.10_Roof,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
2.6,
7.800000000000001,
2.5,
0.0,
7.8,
4.4,
0.0,
7.8,
4.4,
2.6,
7.8;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Hall_TF_L1_qc100,
Wall,
CAVITY_RandomU,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
7.700000000000001,
4.4,
2.6,
7.7,
4.4,
2.6,
5.3,
3.6,
2.6,
5.3;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L1_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_TF_L1_qc100,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Hall_TF_L1_qc100_pu,
Wall,
CAVITY_RandomU,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
7.800000000000001,
4.4,
2.6,
7.8,
4.4,
2.6,
7.7,
3.6,
2.6,
7.7;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L1_qc100_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_TF_L1_qc100_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_TF_L1_qc100_pu,
Hall_TF_L1_qc100_pu_Crack,
Hall_TF_L1_qc100_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_TF_L1_qc100_pu_Crack,
0.0004856294457889956,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_TF_L1_qc100_pu_extN,
7.750000000000001,
L1;

BuildingSurface:Detailed,
Hall_TF_L1_qc100_pd,
Wall,
CAVITY_RandomU,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
5.3,
4.4,
2.6,
5.3,
4.4,
2.6,
5.2,
3.6,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L1_qc100_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_TF_L1_qc100_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_TF_L1_qc100_pd,
Hall_TF_L1_qc100_pd_Crack,
Hall_TF_L1_qc100_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_TF_L1_qc100_pd_Crack,
0.0004856294457889956,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_TF_L1_qc100_pd_extN,
5.25,
L1;

BuildingSurface:Detailed,
Hall_TF_L3_pu,
Wall,
CAVITY_RandomU,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
7.800000000000001,
2.5,
0.0,
7.8,
2.5,
0.0,
7.7,
4.4,
0.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_TF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_TF_L3_pu,
Hall_TF_L3_pu_Crack,
Hall_TF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_TF_L3_pu_Crack,
0.001153369933748864,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_TF_L3_pu_extN,
7.750000000000001,
L3;

BuildingSurface:Detailed,
Hall_TF_L3_pd,
Wall,
CAVITY_RandomU,
Hall_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
5.300000000000001,
2.5,
0.0,
5.3,
2.5,
0.0,
5.2,
4.4,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Hall_TF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_TF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_TF_L3_pd,
Hall_TF_L3_pd_Crack,
Hall_TF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_TF_L3_pd_Crack,
0.001153369933748864,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_TF_L3_pd_extN,
5.250000000000001,
L3;

ZoneControl:Thermostat,
Hall_TF_Thermostat,
Hall_TF,
Heat_CIBSE_Pensioner_Hall_TF_Heating_,
ThermostatSetpoint:SingleHeating,
Hall_TF_stat;

ThermostatSetpoint:SingleHeating,
Hall_TF_stat,
ComfX_Hall_TF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Hall_TF_heater,
Heat_CIBSE_Pensioner_Hall_TF_Heating_,
1063.7985551673605,
1.0;

ZoneHVAC:EquipmentList,
Hall_TF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Hall_TF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Hall_TF,
Hall_TF_equiplist,
,
,
Hall_TF_Air,
Hall_TF_Outlet;

Zone,
Kitchen_GF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Kitchen_GF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Kitchen_GF_DepRate_,
Kitchen_GF,
5e-05,
Gas_PM25_test_Kitchen_GF_DepRate_;

Shading:Zone:Detailed,
Kitchen_GF_L3_pu_hang,
Kitchen_GF_L3_pu,
,
4,
7.4,
0.0,
2.6,
4.4,
0.0,
2.6,
4.4,
-1.25,
2.6,
7.4,
-1.25,
2.6;

BuildingSurface:Detailed,
Kitchen_GF_Floor,
Floor,
Suspended_Wooden_Floor,
Kitchen_GF,
Surface,
Cellar_Ceiling_qc100_qc100,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
0.0,
7.4,
2.6,
0.0,
7.4,
0.0,
0.0,
4.4,
0.0,
0.0;

BuildingSurface:Detailed,
Kitchen_GF_L1,
Wall,
CAVITY_RandomU,
Kitchen_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
2.5,
7.4,
2.6,
2.5,
7.4,
2.6,
0.1,
4.4,
2.6,
0.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_GF_L2,
Wall,
Single_Brick_Internal_Wall,
Kitchen_GF,
Surface,
Shaft_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
2.6,
2.6,
7.4,
0.0,
2.6,
7.4,
0.0,
0.0,
7.4,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_L2,
Kitchen_GF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_GF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_GF_L3,
Wall,
CAVITY_RandomU,
Kitchen_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
2.5,
4.4,
0.0,
2.5,
4.4,
0.0,
0.1,
7.4,
0.0,
0.1;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_GF_L3_window,
Window,
Window_RandomU,
Kitchen_GF_L3,
,
autocalculate,
,
,
,
autocalculate,
6.570820393249937,
0.0,
1.8366563145999495,
5.2292,
0.0,
1.8367,
5.2292,
0.0,
0.7634,
6.5708,
0.0,
0.7634;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_L3_window,
Kitchen_GF_L3_window_Opening,
Kitchen_GF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Kitchen_GF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Kitchen_GF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_GF_L3_window_extN,
1.3,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_GF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Kitchen_GF_L4,
Wall,
Single_Brick_Internal_Wall,
Kitchen_GF,
Surface,
Hall_GF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
0.0,
2.6,
4.4,
2.6,
2.6,
4.4,
2.6,
0.0,
4.4,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_GF_door_Hall_GF,
Door,
Wooden_Door,
Kitchen_GF_L4,
Hall_GF_door_Kitchen_GF,
,
,
,
,
autocalculate,
4.4,
0.9,
2.0,
4.4,
1.7,
2.0,
4.4,
1.7,
0.0,
4.4,
0.9,
0.0;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_door_Hall_GF,
Kitchen_GF_door_Hall_GF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Kitchen_GF_Door_Hall_GF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_GF_door_Hall_GF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Kitchen_GF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Kitchen_GF,
Surface,
Kitchen_MF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
2.6,
4.4,
0.0,
2.6,
7.4,
0.0,
2.6,
7.4,
2.6,
2.6;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_Ceiling,
Kitchen_GF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_GF_Ceiling_Crack,
0.003945739247035588,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_GF_L1_pu,
Wall,
CAVITY_RandomU,
Kitchen_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
2.6,
7.4,
2.6,
2.6,
7.4,
2.6,
2.5,
4.4,
2.6,
2.5;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_L1_pu,
Kitchen_GF_L1_pu_ExhaustFan,
Kitchen_GF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Kitchen_GF_L1_pu_ExhaustFan,
0.0018211104217087325,
0.66,
RCC1;

Fan:ZoneExhaust,
Kitchen_GF_L1_pu_ExhaustFan,
Pensioner1_Kitchen_GF_ExhaustFan_,
0.5,
600.0,
0.06,
Kitchen_GF_Exhaust,
Kitchen_GF_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_GF_L1_pu_extN,
2.5500000000000003,
L1;

BuildingSurface:Detailed,
Kitchen_GF_L1_pd,
Wall,
CAVITY_RandomU,
Kitchen_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
0.1,
7.4,
2.6,
0.1,
7.4,
2.6,
0.0,
4.4,
2.6,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_L1_pd,
Kitchen_GF_L1_pd_Crack,
Kitchen_GF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_GF_L1_pd_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_GF_L1_pd_extN,
0.05,
L1;

BuildingSurface:Detailed,
Kitchen_GF_L3_pu,
Wall,
CAVITY_RandomU,
Kitchen_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
2.6,
4.4,
0.0,
2.6,
4.4,
0.0,
2.5,
7.4,
0.0,
2.5;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_L3_pu,
Kitchen_GF_L3_pu_Crack,
Kitchen_GF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_GF_L3_pu_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_GF_L3_pu_extN,
2.5500000000000003,
L3;

BuildingSurface:Detailed,
Kitchen_GF_L3_pd,
Wall,
CAVITY_RandomU,
Kitchen_GF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
0.1,
4.4,
0.0,
0.1,
4.4,
0.0,
0.0,
7.4,
0.0,
0.0;

SurfaceProperty:ConvectionCoefficients,
Kitchen_GF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_GF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_GF_L3_pd,
Kitchen_GF_L3_pd_Crack,
Kitchen_GF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_GF_L3_pd_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_GF_L3_pd_extN,
0.05,
L3;

People,
Pensioner1_Kitchen_GF,
Kitchen_GF,
Pensioner1_Kitchen_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Kitchen_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner2_Kitchen_GF,
Kitchen_GF,
Pensioner2_Kitchen_GF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Kitchen_GF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

Lights,
Kitchen_GF_Pensioner1_Kitchen_GF_Appliance_Lights_Lights,
Kitchen_GF,
Pensioner1_Kitchen_GF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Kitchen_GF_Pensioner1_Kitchen_GF_Appliance_NIST_HOB_NIST_HOB,
Kitchen_GF,
Pensioner1_Kitchen_GF_Appliance_NIST_HOB,
EquipmentLevel,
0.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_GF_Pensioner1_Kitchen_GF_Appliance_NIST_OVEN_NIST_OVEN,
Kitchen_GF,
Pensioner1_Kitchen_GF_Appliance_NIST_OVEN,
EquipmentLevel,
0.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_GF_Pensioner1_Kitchen_GF_Appliance_CIBSE_COOK_MOISTURE_CIBSE_COOK_MOISTURE,
Kitchen_GF,
Pensioner1_Kitchen_GF_Appliance_CIBSE_COOK_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Kitchen_GF_HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_FRIDGE_NIST_FRIDGE,
Kitchen_GF,
HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_FRIDGE,
EquipmentLevel,
0.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Kitchen_GF_HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_WASHINGMACHINE_NIST_WASHINGMACHINE,
Kitchen_GF,
HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_WASHINGMACHINE,
EquipmentLevel,
0.0,
,
,
0.0,
0.4,
0.19999999999999996;

ElectricEquipment,
Kitchen_GF_HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_DISHWASHER_NIST_DISHWASHER,
Kitchen_GF,
HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_DISHWASHER,
EquipmentLevel,
0.0,
,
,
0.15,
0.3,
0.25;

ZoneControl:Thermostat,
Kitchen_GF_Thermostat,
Kitchen_GF,
Heat_CIBSE_Pensioner_Kitchen_GF_Heating_,
ThermostatSetpoint:SingleHeating,
Kitchen_GF_stat;

ThermostatSetpoint:SingleHeating,
Kitchen_GF_stat,
ComfX_Kitchen_GF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_GF_heater,
Heat_CIBSE_Pensioner_Kitchen_GF_Heating_,
1679.681929211622,
1.0;

ZoneHVAC:EquipmentList,
Kitchen_GF_equiplist,
Fan:ZoneExhaust,
Kitchen_GF_L1_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_GF_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Kitchen_GF,
Kitchen_GF_equiplist,
,
Kitchen_GF_Exhaust,
Kitchen_GF_Air,
Kitchen_GF_Outlet;

Zone,
Attic,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Attic,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Attic_DepRate_,
Attic,
5e-05,
Gas_PM25_test_Attic_DepRate_;

BuildingSurface:Detailed,
Attic_Floor,
Floor,
LoftFloor_RandomU,
Attic,
Surface,
Shaft_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
7.8,
9.9,
7.0,
7.8,
9.9,
0.0,
7.8,
0.0,
0.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Floor,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_Floor,
Attic_Floor_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_Floor_Crack,
0.035056375617893105,
0.66,
RCC1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L1,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.6346153846153846,
10.3,
9.9,
3.6346,
10.3,
9.9,
6.8654,
7.9,
0.0,
6.8654,
7.9;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L1,
Attic_PitchCeiling_L1_ELA,
Attic_PitchCeiling_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Attic_PitchCeiling_L1_ELA,
0.099,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L1_extN,
9.100000000000001,
L1;

BuildingSurface:Detailed,
Attic_Side_L2,
Wall,
CAVITY_RandomU,
Attic,
Adiabatic,
Attic_Side_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
9.9,
3.5,
10.4,
9.9,
0.0,
7.8,
9.9,
7.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Side_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Attic_Side_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Attic_PitchCeiling_L3,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
9.9,
3.3653846153846154,
10.3,
0.0,
3.3654,
10.3,
0.0,
0.1346,
7.9,
9.9,
0.1346,
7.9;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L3,
Attic_PitchCeiling_L3_ELA,
Attic_PitchCeiling_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Attic_PitchCeiling_L3_ELA,
0.099,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L3_extN,
9.100000000000001,
L3;

BuildingSurface:Detailed,
Attic_Side_L4,
Wall,
CAVITY_RandomU,
Attic,
Adiabatic,
Attic_Side_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.5,
10.4,
0.0,
7.0,
7.8,
0.0,
0.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Attic_Side_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Attic_Side_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Attic_PitchCeiling_L1_pu,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
3.5,
10.4,
9.9,
3.5,
10.4,
9.9,
3.6346,
10.3,
0.0,
3.6346,
10.3;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L1_pu,
Attic_PitchCeiling_L1_pu_Crack,
Attic_PitchCeiling_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L1_pu_Crack,
0.01007785093029754,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L1_pu_extN,
10.35,
L1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L1_pd,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
6.865384615384615,
7.9,
9.9,
6.8654,
7.9,
9.9,
7.0,
7.8,
0.0,
7.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L1_pd,
Attic_PitchCeiling_L1_pd_Crack,
Attic_PitchCeiling_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L1_pd_Crack,
0.01007785093029754,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L1_pd_extN,
7.8500000000000005,
L1;

BuildingSurface:Detailed,
Attic_PitchCeiling_L3_pu,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
9.9,
3.5,
10.4,
0.0,
3.5,
10.4,
0.0,
3.3654,
10.3,
9.9,
3.3654,
10.3;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L3_pu,
Attic_PitchCeiling_L3_pu_Crack,
Attic_PitchCeiling_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L3_pu_Crack,
0.01007785093029754,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L3_pu_extN,
10.35,
L3;

BuildingSurface:Detailed,
Attic_PitchCeiling_L3_pd,
Ceiling,
3.10_Roof,
Attic,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
9.9,
0.13461538461538464,
7.9,
0.0,
0.1346,
7.9,
0.0,
-0.0,
7.8,
9.9,
0.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Attic_PitchCeiling_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

AirflowNetwork:MultiZone:Surface,
Attic_PitchCeiling_L3_pd,
Attic_PitchCeiling_L3_pd_Crack,
Attic_PitchCeiling_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Attic_PitchCeiling_L3_pd_Crack,
0.01007785093029754,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Attic_PitchCeiling_L3_pd_extN,
7.8500000000000005,
L3;

Zone,
Hall_MF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Hall_MF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Hall_MF_DepRate_,
Hall_MF,
5e-05,
Gas_PM25_test_Hall_MF_DepRate_;

Shading:Zone:Detailed,
Hall_MF_L3_pu_hang,
Hall_MF_L3_pu,
,
4,
4.4,
0.0,
5.2,
2.5,
0.0,
5.2,
2.5,
-1.25,
5.2,
4.4,
-1.25,
5.2;

BuildingSurface:Detailed,
Hall_MF_Floor,
Floor,
Suspended_Wooden_Floor,
Hall_MF,
Surface,
Hall_GF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
2.6,
4.4,
2.6,
2.6,
4.4,
0.0,
2.6,
2.5,
0.0,
2.6;

BuildingSurface:Detailed,
Hall_MF_L1,
Wall,
Single_Brick_Internal_Wall,
Hall_MF,
Surface,
Bedroom1_MF+_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
5.2,
3.6,
2.6,
5.2,
3.6,
2.6,
2.6,
2.5,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_MF_L1,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_MF_door_Bedroom1_MF,
Door,
Wooden_Door,
Hall_MF_L1,
Bedroom1_MF_door_Hall_MF,
,
,
,
,
autocalculate,
2.65,
2.6,
4.6,
3.45,
2.6,
4.6,
3.45,
2.6,
2.6,
2.65,
2.6,
2.6;

BuildingSurface:Detailed,
Hall_MF_L2,
Wall,
Single_Brick_Internal_Wall,
Hall_MF,
Surface,
Kitchen_MF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
5.2,
4.4,
0.0,
5.2,
4.4,
0.0,
2.6,
4.4,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_MF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_MF_L2,
Hall_MF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_MF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

FenestrationSurface:Detailed,
Hall_MF_door_Kitchen_MF,
Door,
Wooden_Door,
Hall_MF_L2,
Kitchen_MF_door_Hall_MF,
,
,
,
,
autocalculate,
4.4,
1.7000000000000002,
4.6,
4.4,
0.9,
4.6,
4.4,
0.9,
2.6,
4.4,
1.7,
2.6;

BuildingSurface:Detailed,
Hall_MF_L3,
Wall,
CAVITY_RandomU,
Hall_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
5.1000000000000005,
2.5,
0.0,
5.1,
2.5,
0.0,
2.7,
4.4,
0.0,
2.7;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_MF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_MF_L3_window,
Window,
Window_RandomU,
Hall_MF_L3,
,
autocalculate,
,
,
,
autocalculate,
3.9211846771702157,
0.0,
4.495180644846588,
2.9788,
0.0,
4.4952,
2.9788,
0.0,
3.3048,
3.9212,
0.0,
3.3048;

AirflowNetwork:MultiZone:Surface,
Hall_MF_L3_window,
Hall_MF_L3_window_Opening,
Hall_MF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Hall_MF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Hall_MF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Hall_MF_L3_window_extN,
3.9000000000000004,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Hall_MF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Hall_MF_L4,
Wall,
Single_Brick_Internal_Wall,
Hall_MF,
Surface,
Bath1_MF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
0.0,
5.2,
2.5,
2.6,
5.2,
2.5,
2.6,
2.6,
2.5,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Hall_MF_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Hall_MF_door_Bath1_MF,
Door,
Wooden_Door,
Hall_MF_L4,
Bath1_MF_door_Hall_MF,
,
,
,
,
autocalculate,
2.5,
0.9,
4.6,
2.5,
1.7,
4.6,
2.5,
1.7,
2.6,
2.5,
0.9,
2.6;

BuildingSurface:Detailed,
Hall_MF_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Hall_MF,
Surface,
Hall_TF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
5.2,
2.5,
0.0,
5.2,
4.4,
0.0,
5.2,
4.4,
2.6,
5.2;

AirflowNetwork:MultiZone:Surface,
Hall_MF_Ceiling,
Hall_MF_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_MF_Ceiling_Crack,
0.002498968189789205,
0.66,
RCC1;

BuildingSurface:Detailed,
Hall_MF_L1_qc100,
Wall,
CAVITY_RandomU,
Hall_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
5.1000000000000005,
4.4,
2.6,
5.1,
4.4,
2.6,
2.7,
3.6,
2.6,
2.7;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L1_qc100,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_MF_L1_qc100,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Hall_MF_L1_qc100_pu,
Wall,
CAVITY_RandomU,
Hall_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
5.2,
4.4,
2.6,
5.2,
4.4,
2.6,
5.1,
3.6,
2.6,
5.1;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L1_qc100_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_MF_L1_qc100_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_MF_L1_qc100_pu,
Hall_MF_L1_qc100_pu_Crack,
Hall_MF_L1_qc100_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_MF_L1_qc100_pu_Crack,
0.00048562944578899557,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_MF_L1_qc100_pu_extN,
5.15,
L1;

BuildingSurface:Detailed,
Hall_MF_L1_qc100_pd,
Wall,
CAVITY_RandomU,
Hall_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
2.6,
2.7,
4.4,
2.6,
2.7,
4.4,
2.6,
2.6,
3.6,
2.6,
2.6;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L1_qc100_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_MF_L1_qc100_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_MF_L1_qc100_pd,
Hall_MF_L1_qc100_pd_Crack,
Hall_MF_L1_qc100_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_MF_L1_qc100_pd_Crack,
0.00048562944578899557,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_MF_L1_qc100_pd_extN,
2.6500000000000004,
L1;

BuildingSurface:Detailed,
Hall_MF_L3_pu,
Wall,
CAVITY_RandomU,
Hall_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
5.2,
2.5,
0.0,
5.2,
2.5,
0.0,
5.1,
4.4,
0.0,
5.1;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_MF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_MF_L3_pu,
Hall_MF_L3_pu_Crack,
Hall_MF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_MF_L3_pu_Crack,
0.001153369933748864,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_MF_L3_pu_extN,
5.15,
L3;

BuildingSurface:Detailed,
Hall_MF_L3_pd,
Wall,
CAVITY_RandomU,
Hall_MF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
0.0,
2.7,
2.5,
0.0,
2.7,
2.5,
0.0,
2.6,
4.4,
0.0,
2.6;

SurfaceProperty:ConvectionCoefficients,
Hall_MF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Hall_MF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Hall_MF_L3_pd,
Hall_MF_L3_pd_Crack,
Hall_MF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Hall_MF_L3_pd_Crack,
0.001153369933748864,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Hall_MF_L3_pd_extN,
2.6500000000000004,
L3;

ZoneControl:Thermostat,
Hall_MF_Thermostat,
Hall_MF,
Heat_CIBSE_Pensioner_Hall_MF_Heating_,
ThermostatSetpoint:SingleHeating,
Hall_MF_stat;

ThermostatSetpoint:SingleHeating,
Hall_MF_stat,
ComfX_Hall_MF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Hall_MF_heater,
Heat_CIBSE_Pensioner_Hall_MF_Heating_,
1063.7985551673605,
1.0;

ZoneHVAC:EquipmentList,
Hall_MF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Hall_MF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Hall_MF,
Hall_MF_equiplist,
,
,
Hall_MF_Air,
Hall_MF_Outlet;

Zone,
Kitchen_TF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Kitchen_TF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Kitchen_TF_DepRate_,
Kitchen_TF,
5e-05,
Gas_PM25_test_Kitchen_TF_DepRate_;

Shading:Zone:Detailed,
Kitchen_TF_L3_pu_hang,
Kitchen_TF_L3_pu,
,
4,
7.4,
0.0,
7.800000000000001,
4.4,
0.0,
7.8,
4.4,
-1.25,
7.8,
7.4,
-1.25,
7.8;

BuildingSurface:Detailed,
Kitchen_TF_Floor,
Floor,
Suspended_Wooden_Floor,
Kitchen_TF,
Surface,
Kitchen_MF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
5.2,
7.4,
2.6,
5.2,
7.4,
0.0,
5.2,
4.4,
0.0,
5.2;

BuildingSurface:Detailed,
Kitchen_TF_L1,
Wall,
CAVITY_RandomU,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
7.700000000000001,
7.4,
2.6,
7.7,
7.4,
2.6,
5.3,
4.4,
2.6,
5.3;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Kitchen_TF_L2,
Wall,
Single_Brick_Internal_Wall,
Kitchen_TF,
Surface,
Shaft_L4_qc001_qc001,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
2.6,
7.800000000000001,
7.4,
0.0,
7.8,
7.4,
0.0,
5.2,
7.4,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_L2,
Kitchen_TF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_TF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

BuildingSurface:Detailed,
Kitchen_TF_L3,
Wall,
CAVITY_RandomU,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
7.700000000000001,
4.4,
0.0,
7.7,
4.4,
0.0,
5.3,
7.4,
0.0,
5.3;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_TF_L3_window,
Window,
Window_RandomU,
Kitchen_TF_L3,
,
autocalculate,
,
,
,
autocalculate,
6.570820393249937,
0.0,
7.03665631459995,
5.2292,
0.0,
7.0367,
5.2292,
0.0,
5.9634,
6.5708,
0.0,
5.9634;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_L3_window,
Kitchen_TF_L3_window_Opening,
Kitchen_TF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Kitchen_TF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Kitchen_TF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_TF_L3_window_extN,
6.500000000000001,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_TF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Kitchen_TF_L4,
Wall,
Single_Brick_Internal_Wall,
Kitchen_TF,
Surface,
Hall_TF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
0.0,
7.800000000000001,
4.4,
2.6,
7.8,
4.4,
2.6,
5.2,
4.4,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L4,
Yes,
2e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Kitchen_TF_door_Hall_TF,
Door,
Wooden_Door,
Kitchen_TF_L4,
Hall_TF_door_Kitchen_TF,
,
,
,
,
autocalculate,
4.4,
0.9,
7.200000000000001,
4.4,
1.7,
7.2,
4.4,
1.7,
5.2,
4.4,
0.9,
5.2;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_door_Hall_TF,
Kitchen_TF_door_Hall_TF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Kitchen_TF_Door_Hall_TF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Kitchen_TF_door_Hall_TF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Kitchen_TF_Ceiling,
Ceiling,
3.10_Roof,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
7.800000000000001,
4.4,
0.0,
7.8,
7.4,
0.0,
7.8,
7.4,
2.6,
7.8;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Kitchen_TF_L1_pu,
Wall,
CAVITY_RandomU,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
7.800000000000001,
7.4,
2.6,
7.8,
7.4,
2.6,
7.7,
4.4,
2.6,
7.7;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_L1_pu,
Kitchen_TF_L1_pu_ExhaustFan,
Kitchen_TF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Kitchen_TF_L1_pu_ExhaustFan,
0.0018211104217087325,
0.66,
RCC1;

Fan:ZoneExhaust,
Kitchen_TF_L1_pu_ExhaustFan,
Pensioner1_Kitchen_TF_ExhaustFan_,
0.5,
600.0,
0.06,
Kitchen_TF_Exhaust,
Kitchen_TF_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_TF_L1_pu_extN,
7.750000000000001,
L1;

BuildingSurface:Detailed,
Kitchen_TF_L1_pd,
Wall,
CAVITY_RandomU,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
4.4,
2.6,
5.300000000000001,
7.4,
2.6,
5.3,
7.4,
2.6,
5.2,
4.4,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_L1_pd,
Kitchen_TF_L1_pd_Crack,
Kitchen_TF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_TF_L1_pd_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_TF_L1_pd_extN,
5.250000000000001,
L1;

BuildingSurface:Detailed,
Kitchen_TF_L3_pu,
Wall,
CAVITY_RandomU,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
7.800000000000001,
4.4,
0.0,
7.8,
4.4,
0.0,
7.7,
7.4,
0.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_L3_pu,
Kitchen_TF_L3_pu_Crack,
Kitchen_TF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_TF_L3_pu_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_TF_L3_pu_extN,
7.750000000000001,
L3;

BuildingSurface:Detailed,
Kitchen_TF_L3_pd,
Wall,
CAVITY_RandomU,
Kitchen_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
0.0,
5.300000000000001,
4.4,
0.0,
5.3,
4.4,
0.0,
5.2,
7.4,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Kitchen_TF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Kitchen_TF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Kitchen_TF_L3_pd,
Kitchen_TF_L3_pd_Crack,
Kitchen_TF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Kitchen_TF_L3_pd_Crack,
0.0018211104217087325,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Kitchen_TF_L3_pd_extN,
5.250000000000001,
L3;

People,
Pensioner1_Kitchen_TF,
Kitchen_TF,
Pensioner1_Kitchen_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Kitchen_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner2_Kitchen_TF,
Kitchen_TF,
Pensioner2_Kitchen_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Kitchen_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

Lights,
Kitchen_TF_Pensioner1_Kitchen_TF_Appliance_Lights_Lights,
Kitchen_TF,
Pensioner1_Kitchen_TF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Kitchen_TF_Pensioner1_Kitchen_TF_Appliance_NIST_HOB_NIST_HOB,
Kitchen_TF,
Pensioner1_Kitchen_TF_Appliance_NIST_HOB,
EquipmentLevel,
0.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_TF_Pensioner1_Kitchen_TF_Appliance_NIST_OVEN_NIST_OVEN,
Kitchen_TF,
Pensioner1_Kitchen_TF_Appliance_NIST_OVEN,
EquipmentLevel,
0.0,
,
,
0.3,
0.2,
0.3;

ElectricEquipment,
Kitchen_TF_Pensioner1_Kitchen_TF_Appliance_CIBSE_COOK_MOISTURE_CIBSE_COOK_MOISTURE,
Kitchen_TF,
Pensioner1_Kitchen_TF_Appliance_CIBSE_COOK_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Kitchen_TF_HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_FRIDGE_NIST_FRIDGE,
Kitchen_TF,
HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_FRIDGE,
EquipmentLevel,
0.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Kitchen_TF_HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_WASHINGMACHINE_NIST_WASHINGMACHINE,
Kitchen_TF,
HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_WASHINGMACHINE,
EquipmentLevel,
0.0,
,
,
0.0,
0.4,
0.19999999999999996;

ElectricEquipment,
Kitchen_TF_HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_DISHWASHER_NIST_DISHWASHER,
Kitchen_TF,
HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_DISHWASHER,
EquipmentLevel,
0.0,
,
,
0.15,
0.3,
0.25;

ZoneControl:Thermostat,
Kitchen_TF_Thermostat,
Kitchen_TF,
Heat_CIBSE_Pensioner_Kitchen_TF_Heating_,
ThermostatSetpoint:SingleHeating,
Kitchen_TF_stat;

ThermostatSetpoint:SingleHeating,
Kitchen_TF_stat,
ComfX_Kitchen_TF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_TF_heater,
Heat_CIBSE_Pensioner_Kitchen_TF_Heating_,
1679.681929211622,
1.0;

ZoneHVAC:EquipmentList,
Kitchen_TF_equiplist,
Fan:ZoneExhaust,
Kitchen_TF_L1_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Kitchen_TF_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Kitchen_TF,
Kitchen_TF_equiplist,
,
Kitchen_TF_Exhaust,
Kitchen_TF_Air,
Kitchen_TF_Outlet;

Zone,
Cellar,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Cellar,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Cellar_DepRate_,
Cellar,
5e-05,
Gas_PM25_test_Cellar_DepRate_;

BuildingSurface:Detailed,
Cellar_Floor,
Floor,
FLOOR_RandomU,
Cellar,
Ground,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
-0.3,
7.4,
7.0,
-0.3,
7.4,
0.0,
-0.3,
0.0,
0.0,
-0.3;

BuildingSurface:Detailed,
Cellar_L1,
Wall,
CAVITY_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
0.0,
7.4,
7.0,
0.0,
7.4,
7.0,
-0.3,
0.0,
7.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L1,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L1,
Cellar_L1_ELA,
Cellar_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L1_ELA,
0.0111,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L1_extN,
0,
L1;

BuildingSurface:Detailed,
Cellar_L3,
Wall,
CAVITY_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
0.0,
0.0,
0.0,
0.0,
0.0,
0.0,
0.0,
-0.3,
7.4,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L3,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L3,
Cellar_L3_ELA,
Cellar_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L3_ELA,
0.0111,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L3_extN,
0,
L3;

BuildingSurface:Detailed,
Cellar_L4,
Wall,
CAVITY_RandomU,
Cellar,
Adiabatic,
Cellar_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
0.0,
0.0,
7.0,
0.0,
0.0,
7.0,
-0.3,
0.0,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Cellar_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Bath1_GF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
0.0,
0.0,
0.0,
0.0,
2.5,
0.0,
0.0,
2.5,
2.6,
0.0;

BuildingSurface:Detailed,
Cellar_L2_qc010,
Wall,
CAVITY_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
7.0,
0.0,
7.4,
5.7,
0.0,
7.4,
5.7,
-0.3,
7.4,
7.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar_L2_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar_L2_qc010,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar_L2_qc010,
Cellar_L2_qc010_ELA,
Cellar_L2_qc010_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar_L2_qc010_ELA,
0.0105,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar_L2_qc010_extN,
0,
L2;

BuildingSurface:Detailed,
Cellar_Ceiling_q2,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Bedroom1_GF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
7.0,
0.0,
2.5,
3.6,
0.0,
3.6,
3.6,
0.0,
3.6,
7.0,
0.0;

BuildingSurface:Detailed,
Cellar_Ceiling_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Hall_GF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
0.0,
2.5,
0.0,
0.0,
4.4,
0.0,
0.0,
4.4,
2.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qc100,
Cellar_Ceiling_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qc100_Crack,
0.0024989681897892063,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qc010,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Bedroom1_GF_Floor_qa010,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
7.0,
0.0,
0.0,
3.6,
0.0,
2.5,
3.6,
0.0,
2.5,
7.0,
0.0;

BuildingSurface:Detailed,
Cellar_Ceiling_q2_qa100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Bedroom1_GF+_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
3.6,
0.0,
2.5,
2.6,
0.0,
3.6,
2.6,
0.0,
3.6,
3.6,
0.0;

BuildingSurface:Detailed,
Cellar_Ceiling_q2_qb100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_GF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
0.0,
3.6,
2.6,
0.0,
7.4,
2.6,
0.0,
7.4,
3.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q2_qb100,
Cellar_Ceiling_q2_qb100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q2_qb100_Crack,
0.0019222832229147733,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_q2_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Living_GF_Floor_qc010,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
0.0,
3.6,
3.6,
0.0,
7.4,
3.6,
0.0,
7.4,
7.0,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_q2_qc100,
Cellar_Ceiling_q2_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_q2_qc100_Crack,
0.00653576295791023,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qc100_qc100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Kitchen_GF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
4.4,
2.6,
0.0,
4.4,
0.0,
0.0,
7.4,
0.0,
0.0,
7.4,
2.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qc100_qc100,
Cellar_Ceiling_qc100_qc100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qc100_qc100_Crack,
0.003945739247035588,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar_Ceiling_qc010_qa100,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Storage_GF_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
3.6,
0.0,
0.0,
2.6,
0.0,
2.5,
2.6,
0.0,
2.5,
3.6,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar_Ceiling_qc010_qa100,
Cellar_Ceiling_qc010_qa100_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar_Ceiling_qc010_qa100_Crack,
0.001264660015075509,
0.66,
RCC1;

BuildingSurface:Detailed,
Cellar+_Floor,
Floor,
FLOOR_RandomU,
Cellar,
Ground,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
-0.3,
9.9,
5.7,
-0.3,
9.9,
0.0,
-0.3,
7.4,
0.0,
-0.3;

BuildingSurface:Detailed,
Cellar+_L1,
Wall,
CAVITY_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
0.0,
9.9,
5.7,
0.0,
9.9,
5.7,
-0.3,
7.4,
5.7,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar+_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar+_L1,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar+_L1,
Cellar+_L1_ELA,
Cellar+_L1_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar+_L1_ELA,
0.0111,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar+_L1_extN,
0,
L1;

BuildingSurface:Detailed,
Cellar+_L2,
Wall,
CAVITY_RandomU,
Cellar,
Adiabatic,
Cellar+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
9.9,
5.7,
0.0,
9.9,
0.0,
0.0,
9.9,
0.0,
-0.3,
9.9,
5.7,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar+_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar+_L2,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Cellar+_L3,
Wall,
CAVITY_RandomU,
Cellar,
Outdoors,
,
NoSun,
NoWind,
autocalculate,
autocalculate,
9.9,
0.0,
0.0,
7.4,
0.0,
0.0,
7.4,
0.0,
-0.3,
9.9,
0.0,
-0.3;

SurfaceProperty:ConvectionCoefficients,
Cellar+_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Cellar+_L3,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Cellar+_L3,
Cellar+_L3_ELA,
Cellar+_L3_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
Cellar+_L3_ELA,
0.0111,
1.0,
4.0,
0.66;

AirflowNetwork:MultiZone:ExternalNode,
Cellar+_L3_extN,
0,
L3;

BuildingSurface:Detailed,
Cellar+_Ceiling,
Ceiling,
Suspended_Wooden_Ceiling,
Cellar,
Surface,
Shaft_Floor,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
0.0,
7.4,
0.0,
0.0,
9.9,
0.0,
0.0,
9.9,
5.7,
0.0;

AirflowNetwork:MultiZone:Surface,
Cellar+_Ceiling,
Cellar+_Ceiling_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Cellar+_Ceiling_Crack,
0.007208562085930401,
0.66,
RCC1;

Zone,
Living_TF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Living_TF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Living_TF_DepRate_,
Living_TF,
5e-05,
Gas_PM25_test_Living_TF_DepRate_;

BuildingSurface:Detailed,
Living_TF_Floor,
Floor,
Suspended_Wooden_Floor,
Living_TF,
Surface,
Living_MF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
7.0,
5.2,
7.4,
7.0,
5.2,
7.4,
2.6,
5.2,
3.6,
2.6,
5.2;

BuildingSurface:Detailed,
Living_TF_L1,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
7.700000000000001,
7.4,
7.0,
7.7,
7.4,
7.0,
5.3,
3.6,
7.0,
5.3;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L1,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Living_TF_L1_window,
Window,
Window_RandomU,
Living_TF_L1,
,
autocalculate,
,
,
,
autocalculate,
4.425197692596448,
7.0,
7.178822509939087,
6.5748,
7.0,
7.1788,
6.5748,
7.0,
5.8212,
4.4252,
7.0,
5.8212;

AirflowNetwork:MultiZone:Surface,
Living_TF_L1_window,
Living_TF_L1_window_Opening,
Living_TF_L1_window_extN,
1.0,
Temperature,
Window_temperatureX_Living_TF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Living_TF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L1_window_extN,
6.500000000000001,
L1;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Living_TF_L1_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Living_TF_L2,
Wall,
Single_Brick_Internal_Wall,
Living_TF,
Surface,
Shaft_L4_q2_qc001,
NoSun,
NoWind,
autocalculate,
autocalculate,
7.4,
5.7,
7.8,
7.4,
2.6,
7.8,
7.4,
2.6,
5.2,
7.4,
5.7,
5.2;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_TF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L2,
Living_TF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L2_Crack,
0.00407726388860344,
0.66,
RCC1;

BuildingSurface:Detailed,
Living_TF_L3,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
7.700000000000001,
3.6,
2.6,
7.7,
3.6,
2.6,
5.3,
7.4,
2.6,
5.3;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_TF_L4,
Wall,
Single_Brick_Internal_Wall,
Living_TF,
Surface,
Bedroom1_TF_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
3.6,
7.800000000000001,
3.6,
7.0,
7.8,
3.6,
7.0,
5.2,
3.6,
3.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_TF_L4,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_TF_Ceiling,
Ceiling,
3.10_Roof,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
7.800000000000001,
3.6,
2.6,
7.8,
7.4,
2.6,
7.8,
7.4,
7.0,
7.8;

SurfaceProperty:ConvectionCoefficients,
Living_TF_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Living_TF_L2_qc010,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
7.7,
7.4,
5.7,
7.7,
7.4,
5.7,
5.3,
7.4,
7.0,
5.3;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L2_qc010,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L2_qc010,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_TF_L4_qa001,
Wall,
Single_Brick_Internal_Wall,
Living_TF,
Surface,
Bedroom1_TF+_L2,
NoSun,
NoWind,
autocalculate,
autocalculate,
3.6,
2.5999999999999996,
7.800000000000001,
3.6,
3.6,
7.8,
3.6,
3.6,
5.2,
3.6,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L4_qa001,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Living_TF_L4_qa001,
Yes,
2e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Living_TF_L1_pu,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
7.800000000000001,
7.4,
7.0,
7.8,
7.4,
7.0,
7.7,
3.6,
7.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L1_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L1_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L1_pu,
Living_TF_L1_pu_Crack,
Living_TF_L1_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L1_pu_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L1_pu_extN,
7.750000000000001,
L1;

BuildingSurface:Detailed,
Living_TF_L1_pd,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
3.6,
7.0,
5.300000000000001,
7.4,
7.0,
5.3,
7.4,
7.0,
5.2,
3.6,
7.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L1_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L1_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L1_pd,
Living_TF_L1_pd_Crack,
Living_TF_L1_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L1_pd_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L1_pd_extN,
5.250000000000001,
L1;

BuildingSurface:Detailed,
Living_TF_L2_qc010_pu,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
7.8,
7.4,
5.7,
7.8,
7.4,
5.7,
7.7,
7.4,
7.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L2_qc010_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L2_qc010_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L2_qc010_pu,
Living_TF_L2_qc010_pu_Crack,
Living_TF_L2_qc010_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L2_qc010_pu_Crack,
0.0007891478494071173,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L2_qc010_pu_extN,
7.75,
L2;

BuildingSurface:Detailed,
Living_TF_L2_qc010_pd,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
7.0,
5.3,
7.4,
5.7,
5.3,
7.4,
5.7,
5.2,
7.4,
7.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L2_qc010_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L2_qc010_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L2_qc010_pd,
Living_TF_L2_qc010_pd_Crack,
Living_TF_L2_qc010_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L2_qc010_pd_Crack,
0.0007891478494071173,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L2_qc010_pd_extN,
5.25,
L2;

BuildingSurface:Detailed,
Living_TF_L3_pu,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
7.800000000000001,
3.6,
2.6,
7.8,
3.6,
2.6,
7.7,
7.4,
2.6,
7.7;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L3_pu,
Living_TF_L3_pu_Crack,
Living_TF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L3_pu_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L3_pu_extN,
7.750000000000001,
L3;

BuildingSurface:Detailed,
Living_TF_L3_pd,
Wall,
CAVITY_RandomU,
Living_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
7.4,
2.5999999999999996,
5.300000000000001,
3.6,
2.6,
5.3,
3.6,
2.6,
5.2,
7.4,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Living_TF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Living_TF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Living_TF_L3_pd,
Living_TF_L3_pd_Crack,
Living_TF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Living_TF_L3_pd_Crack,
0.002306739867497728,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Living_TF_L3_pd_extN,
5.250000000000001,
L3;

People,
Pensioner1_Living_TF,
Living_TF,
Pensioner1_Living_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Living_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner2_Living_TF,
Living_TF,
Pensioner2_Living_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Living_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Living_TF_Pensioner1_Living_TF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living_TF,
Pensioner1_Living_TF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Living_TF_Pensioner1_Living_TF_Appliance_Lights_Lights,
Living_TF,
Pensioner1_Living_TF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Living_TF_Pensioner1_Living_TF_Appliance_NIST_TV_NIST_TV,
Living_TF,
Pensioner1_Living_TF_Appliance_NIST_TV,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_TF_Pensioner2_Living_TF_Appliance_NIST_MOBILEPHONES_NIST_MOBILEPHONES,
Living_TF,
Pensioner2_Living_TF_Appliance_NIST_MOBILEPHONES,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_TF_HPRU_ROUTINE_Living_TF_Appliance_TV-Standby_TV-Standby,
Living_TF,
HPRU_ROUTINE_Living_TF_Appliance_TV-Standby,
EquipmentLevel,
0.0,
,
,
0.0,
0.5,
0.0;

ElectricEquipment,
Living_TF_HPRU_ROUTINE_Living_TF_Appliance_NIST_LAPTOP_NIST_LAPTOP,
Living_TF,
HPRU_ROUTINE_Living_TF_Appliance_NIST_LAPTOP,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ElectricEquipment,
Living_TF_HPRU_ROUTINE_Living_TF_Appliance_NIST_WIRELESSROUTER_NIST_WIRELESSROUTER,
Living_TF,
HPRU_ROUTINE_Living_TF_Appliance_NIST_WIRELESSROUTER,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

ZoneControl:Thermostat,
Living_TF_Thermostat,
Living_TF,
Heat_CIBSE_Pensioner_Living_TF_Heating_,
ThermostatSetpoint:SingleHeating,
Living_TF_stat;

ThermostatSetpoint:SingleHeating,
Living_TF_stat,
ComfX_Living_TF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Living_TF_heater,
Heat_CIBSE_Pensioner_Living_TF_Heating_,
3600.548955951066,
1.0;

ZoneHVAC:EquipmentList,
Living_TF_equiplist,
ZoneHVAC:Baseboard:Convective:Electric,
Living_TF_heater,
1,
1;

ZoneHVAC:EquipmentConnections,
Living_TF,
Living_TF_equiplist,
,
,
Living_TF_Air,
Living_TF_Outlet;

Zone,
Bath1_TF,
0.0,
0.0,
0.0,
0.0;

AirflowNetwork:MultiZone:Zone,
Bath1_TF,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
Gas_PM25_test_Bath1_TF_DepRate_,
Bath1_TF,
5e-05,
Gas_PM25_test_Bath1_TF_DepRate_;

Shading:Zone:Detailed,
Bath1_TF_L3_pu_hang,
Bath1_TF_L3_pu,
,
4,
2.5,
0.0,
7.800000000000001,
0.0,
0.0,
7.8,
0.0,
-1.25,
7.8,
2.5,
-1.25,
7.8;

BuildingSurface:Detailed,
Bath1_TF_Floor,
Floor,
Suspended_Wooden_Floor,
Bath1_TF,
Surface,
Bath1_MF_Ceiling,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
5.2,
2.5,
2.6,
5.2,
2.5,
0.0,
5.2,
0.0,
0.0,
5.2;

BuildingSurface:Detailed,
Bath1_TF_L1,
Wall,
Single_Brick_Internal_Wall,
Bath1_TF,
Surface,
Storage_TF_L3,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
2.6,
7.800000000000001,
2.5,
2.6,
7.8,
2.5,
2.6,
5.2,
0.0,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_L1,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_TF_L1,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_TF_L1,
Bath1_TF_L1_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_TF_L1_Crack,
0.003288116039196323,
0.66,
RCC1;

BuildingSurface:Detailed,
Bath1_TF_L2,
Wall,
Single_Brick_Internal_Wall,
Bath1_TF,
Surface,
Hall_TF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
2.5,
2.6,
7.800000000000001,
2.5,
0.0,
7.8,
2.5,
0.0,
5.2,
2.5,
2.6,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_L2,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

SurfaceProperties:VaporCoefficients,
Bath1_TF_L2,
Yes,
2e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_TF_L2,
Bath1_TF_L2_Crack,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_TF_L2_Crack,
0.003419640680764176,
0.66,
RCC1;

FenestrationSurface:Detailed,
Bath1_TF_door_Hall_TF,
Door,
Wooden_Door,
Bath1_TF_L2,
Hall_TF_door_Bath1_TF,
,
,
,
,
autocalculate,
2.5,
1.7000000000000002,
7.200000000000001,
2.5,
0.9,
7.2,
2.5,
0.9,
5.2,
2.5,
1.7,
5.2;

AirflowNetwork:MultiZone:Surface,
Bath1_TF_door_Hall_TF,
Bath1_TF_door_Hall_TF_Opening,
,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0,
Doors_AWESOME_Bath1_TF_Door_Hall_TF;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_TF_door_Hall_TF_Opening,
0.009,
0.5,
NonPivoted,
0.0,
2,
0.0,
0.001,
0.0,
0.0,
0.0,
1.0,
0.78,
1.0,
1.0,
0.0;

BuildingSurface:Detailed,
Bath1_TF_L3,
Wall,
CAVITY_RandomU,
Bath1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
7.700000000000001,
0.0,
0.0,
7.7,
0.0,
0.0,
5.3,
2.5,
0.0,
5.3;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_L3,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_TF_L3,
Yes,
6.25e-08,
Yes,
2e-08;

FenestrationSurface:Detailed,
Bath1_TF_L3_window,
Window,
Window_RandomU,
Bath1_TF_L3,
,
autocalculate,
,
,
,
autocalculate,
1.8623724356957945,
0.0,
7.087877538267964,
0.6376,
0.0,
7.0879,
0.6376,
0.0,
5.9121,
1.8623,
0.0,
5.9121;

AirflowNetwork:MultiZone:Surface,
Bath1_TF_L3_window,
Bath1_TF_L3_window_Opening,
Bath1_TF_L3_window_extN,
1.0,
Temperature,
Window_temperatureX_Bath1_TF_Window_Temperature_,
1.0,
0.0,
100.0,
0.0,
300000.0,
Window_opening_pensioner_Bath1_TF_Window_;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_TF_L3_window_extN,
6.500000000000002,
L3;

AirflowNetwork:MultiZone:Component:DetailedOpening,
Bath1_TF_L3_window_Opening,
1e-08,
0.66,
HorizontallyPivoted,
0.0,
2,
0.0,
0.6,
0.0,
0.0,
0.0,
1.0,
0.5,
1.0,
0.33333,
0.66666;

BuildingSurface:Detailed,
Bath1_TF_L4,
Wall,
CAVITY_RandomU,
Bath1_TF,
Adiabatic,
Bath1_TF_L4,
NoSun,
NoWind,
autocalculate,
autocalculate,
0.0,
0.0,
7.800000000000001,
0.0,
2.6,
7.8,
0.0,
2.6,
5.2,
0.0,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_L4,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_TF_L4,
Yes,
6.25e-08,
Yes,
2e-08;

BuildingSurface:Detailed,
Bath1_TF_Ceiling,
Ceiling,
3.10_Roof,
Bath1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
0.0,
2.6,
7.800000000000001,
0.0,
0.0,
7.8,
2.5,
0.0,
7.8,
2.5,
2.6,
7.8;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_Ceiling,
Inside,
Value,
8.29,
,
,
Outside,
Value,
8.29;

BuildingSurface:Detailed,
Bath1_TF_L3_pu,
Wall,
CAVITY_RandomU,
Bath1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
7.800000000000001,
0.0,
0.0,
7.8,
0.0,
0.0,
7.7,
2.5,
0.0,
7.7;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_L3_pu,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_TF_L3_pu,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_TF_L3_pu,
Bath1_TF_L3_pu_ExhaustFan,
Bath1_TF_L3_pu_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
Bath1_TF_L3_pu_ExhaustFan,
0.0015175920180906105,
0.66,
RCC1;

Fan:ZoneExhaust,
Bath1_TF_L3_pu_ExhaustFan,
Pensioner2_Bath1_TF_ExhaustFan_,
0.5,
600.0,
0.015,
Bath1_TF_Exhaust,
Bath1_TF_Out,
General;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_TF_L3_pu_extN,
7.750000000000001,
L3;

BuildingSurface:Detailed,
Bath1_TF_L3_pd,
Wall,
CAVITY_RandomU,
Bath1_TF,
Outdoors,
,
SunExposed,
WindExposed,
autocalculate,
autocalculate,
2.5,
0.0,
5.300000000000001,
0.0,
0.0,
5.3,
0.0,
0.0,
5.2,
2.5,
0.0,
5.2;

SurfaceProperty:ConvectionCoefficients,
Bath1_TF_L3_pd,
Inside,
Value,
8.29,
,
,
Outside,
Value,
29.3;

SurfaceProperties:VaporCoefficients,
Bath1_TF_L3_pd,
Yes,
6.25e-08,
Yes,
2e-08;

AirflowNetwork:MultiZone:Surface,
Bath1_TF_L3_pd,
Bath1_TF_L3_pd_Crack,
Bath1_TF_L3_pd_extN,
1.0,
Constant,
,
1.0,
0.0,
100.0,
0.0,
300000.0;

AirflowNetwork:MultiZone:Surface:Crack,
Bath1_TF_L3_pd_Crack,
0.0015175920180906105,
0.66,
RCC1;

AirflowNetwork:MultiZone:ExternalNode,
Bath1_TF_L3_pd_extN,
5.250000000000001,
L3;

People,
Pensioner1_Bath1_TF,
Bath1_TF,
Pensioner1_Bath1_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner1_Bath1_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

People,
Pensioner2_Bath1_TF,
Bath1_TF,
Pensioner2_Bath1_TF_Presence_,
People,
1,
,
,
0.1,
autocalculate,
Pensioner2_Bath1_TF_Metabolism_,
3.82e-08,
No,
ZoneAveraged;

ElectricEquipment,
Bath1_TF_Pensioner1_Bath1_TF_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1_TF,
Pensioner1_Bath1_TF_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

Lights,
Bath1_TF_Pensioner1_Bath1_TF_Appliance_Lights_Lights,
Bath1_TF,
Pensioner1_Bath1_TF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ElectricEquipment,
Bath1_TF_Pensioner2_Bath1_TF_Appliance_CIBSE_SHOWER_MOISTURE_CIBSE_SHOWER_MOISTURE,
Bath1_TF,
Pensioner2_Bath1_TF_Appliance_CIBSE_SHOWER_MOISTURE,
EquipmentLevel,
0.0,
,
,
1.0,
0.0,
0.0;

ElectricEquipment,
Bath1_TF_Pensioner2_Bath1_TF_Appliance_NIST_HAIRDRYER_NIST_HAIRDRYER,
Bath1_TF,
Pensioner2_Bath1_TF_Appliance_NIST_HAIRDRYER,
EquipmentLevel,
0.0,
,
,
0.16,
0.367,
0.10600000000000001;

Lights,
Bath1_TF_Pensioner2_Bath1_TF_Appliance_Lights_Lights,
Bath1_TF,
Pensioner2_Bath1_TF_Appliance_Lights,
LightingLevel,
0.0,
,
,
0,
0,
0,
1;

ZoneControl:Thermostat,
Bath1_TF_Thermostat,
Bath1_TF,
Heat_CIBSE_Pensioner_Bath1_TF_Heating_,
ThermostatSetpoint:SingleHeating,
Bath1_TF_stat;

ThermostatSetpoint:SingleHeating,
Bath1_TF_stat,
ComfX_Bath1_TF_Comfort_;

ZoneHVAC:Baseboard:Convective:Electric,
Bath1_TF_heater,
Heat_CIBSE_Pensioner_Bath1_TF_Heating_,
1399.734941009685,
1.0;

ZoneHVAC:EquipmentList,
Bath1_TF_equiplist,
Fan:ZoneExhaust,
Bath1_TF_L3_pu_ExhaustFan,
1,
1,
ZoneHVAC:Baseboard:Convective:Electric,
Bath1_TF_heater,
2,
2;

ZoneHVAC:EquipmentConnections,
Bath1_TF,
Bath1_TF_equiplist,
,
Bath1_TF_Exhaust,
Bath1_TF_Air,
Bath1_TF_Outlet;

Schedule:Compact,
Gas_PM25_test_Bedroom1_TF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom1_TF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bedroom1_TF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom1_TF_Door_Hall_TF,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bedroom1_TF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom1_TF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bedroom1_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner1_Bedroom1_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner1_Bedroom1_TF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner2_Bedroom1_TF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bedroom1_MF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom1_MF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bedroom1_MF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom1_MF_Door_Hall_MF,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bedroom1_MF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom1_MF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bedroom1_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner1_Bedroom1_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner1_Bedroom1_MF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner2_Bedroom1_MF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Shaft_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Shaft_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Shaft_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Storage_MF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Storage_MF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Storage_MF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Bath1_MF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bath1_MF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bath1_MF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bath1_MF_Door_Hall_MF,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bath1_MF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bath1_MF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bath1_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
100,
Until: 22:00,
0,
Until: 22:10,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_MF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_MF_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_MF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
100,
Until: 22:10,
0,
Until: 22:20,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_MF_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 06:40,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_MF_Appliance_NIST_HAIRDRYER,
Control,
Through: 12/31,
For: AllDays,
Until: 06:40,
0,
Until: 06:50,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_MF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_MF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Living_MF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Living_MF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Living_MF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Living_MF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Living_MF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Living_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_MF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_MF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_MF_Appliance_NIST_TV,
Control,
Through: 12/31,
For: AllDays,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_MF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Living_MF_Appliance_TV-Standby,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_MF_Appliance_NIST_LAPTOP,
Control,
Through: 12/31,
For: AllDays,
Until: 17:00,
0,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_MF_Appliance_NIST_WIRELESSROUTER,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Hall_MF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Hall_MF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Hall_MF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Hall_MF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Hall_MF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Hall_GF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Hall_GF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Hall_GF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Hall_GF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Hall_GF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Storage_TF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Storage_TF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Storage_TF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Living_GF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Living_GF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Living_GF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Living_GF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Living_GF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Living_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_GF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_GF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_GF_Appliance_NIST_TV,
Control,
Through: 12/31,
For: AllDays,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_GF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Living_GF_Appliance_TV-Standby,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_GF_Appliance_NIST_LAPTOP,
Control,
Through: 12/31,
For: AllDays,
Until: 17:00,
0,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_GF_Appliance_NIST_WIRELESSROUTER,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bedroom1_GF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bedroom1_GF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bedroom1_GF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
1,
Until: 22:00,
0,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bedroom1_GF_Door_Hall_GF,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bedroom1_GF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bedroom1_GF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bedroom1_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner1_Bedroom1_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner1_Bedroom1_GF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Pensioner2_Bedroom1_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:00,
80,
Until: 22:00,
0,
Until: 24:00,
80;

Schedule:Compact,
Pensioner2_Bedroom1_GF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 06:00,
1,
Until: 22:00,
0,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Storage_GF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Heat_CIBSE_Pensioner_Storage_GF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Storage_GF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Hall_TF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Hall_TF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Hall_TF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Hall_TF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Hall_TF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Gas_PM25_test_Kitchen_GF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Kitchen_GF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Kitchen_GF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Kitchen_GF_Door_Hall_GF,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Kitchen_GF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Kitchen_GF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Kitchen_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_GF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_GF_Appliance_NIST_HOB,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_GF_Appliance_NIST_OVEN,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_GF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_GF_Appliance_CIBSE_COOK_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_FRIDGE,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_WASHINGMACHINE,
Control,
Through: 12/31,
For: AllDays,
Until: 15:00,
0,
Until: 17:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_GF_Appliance_NIST_DISHWASHER,
Control,
Through: 12/31,
For: AllDays,
Until: 20:00,
0,
Until: 21:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Attic_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bath1_GF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bath1_GF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bath1_GF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bath1_GF_Door_Hall_GF,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bath1_GF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bath1_GF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bath1_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
100,
Until: 22:00,
0,
Until: 22:10,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_GF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_GF_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_GF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_GF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_GF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
100,
Until: 22:10,
0,
Until: 22:20,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_GF_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 06:40,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_GF_Appliance_NIST_HAIRDRYER,
Control,
Through: 12/31,
For: AllDays,
Until: 06:40,
0,
Until: 06:50,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_GF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_GF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Kitchen_TF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Kitchen_TF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Kitchen_TF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Kitchen_TF_Door_Hall_TF,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Kitchen_TF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Kitchen_TF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Kitchen_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_TF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_TF_Appliance_NIST_HOB,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_TF_Appliance_NIST_OVEN,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_TF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_TF_Appliance_CIBSE_COOK_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_FRIDGE,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_WASHINGMACHINE,
Control,
Through: 12/31,
For: AllDays,
Until: 15:00,
0,
Until: 17:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_TF_Appliance_NIST_DISHWASHER,
Control,
Through: 12/31,
For: AllDays,
Until: 20:00,
0,
Until: 21:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Cellar_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Kitchen_MF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Kitchen_MF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Kitchen_MF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Kitchen_MF_Door_Hall_MF,
Control,
Through: 12/31,
For: Weekdays,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:45,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 19:00,
0,
Until: 19:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Kitchen_MF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Kitchen_MF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Kitchen_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_MF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_MF_Appliance_NIST_HOB,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_MF_Appliance_NIST_OVEN,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_MF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Kitchen_MF_Appliance_CIBSE_COOK_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:30,
0,
Until: 08:00,
1,
Until: 12:00,
0,
Until: 12:30,
1,
Until: 18:00,
0,
Until: 18:30,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_MF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
1,
Until: 12:00,
0,
Until: 13:00,
1,
Until: 18:00,
0,
Until: 19:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Kitchen_MF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:00,
0,
Until: 08:30,
100,
Until: 12:00,
0,
Until: 13:00,
100,
Until: 18:00,
0,
Until: 19:00,
100,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_FRIDGE,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_WASHINGMACHINE,
Control,
Through: 12/31,
For: AllDays,
Until: 15:00,
0,
Until: 17:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Kitchen_MF_Appliance_NIST_DISHWASHER,
Control,
Through: 12/31,
For: AllDays,
Until: 20:00,
0,
Until: 21:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Living_TF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Living_TF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Living_TF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Living_TF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Living_TF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Living_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_TF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_TF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Living_TF_Appliance_NIST_TV,
Control,
Through: 12/31,
For: AllDays,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
100,
Until: 13:00,
0,
Until: 19:00,
100,
Until: 20:00,
0,
Until: 22:00,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Living_TF_Appliance_NIST_MOBILEPHONES,
Control,
Through: 12/31,
For: AllDays,
Until: 08:30,
0,
Until: 12:00,
1,
Until: 13:00,
0,
Until: 19:00,
1,
Until: 20:00,
0,
Until: 22:00,
1,
Until: 24:00,
0;

Schedule:Compact,
HPRU_ROUTINE_Living_TF_Appliance_TV-Standby,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_TF_Appliance_NIST_LAPTOP,
Control,
Through: 12/31,
For: AllDays,
Until: 17:00,
0,
Until: 24:00,
1;

Schedule:Compact,
HPRU_ROUTINE_Living_TF_Appliance_NIST_WIRELESSROUTER,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Gas_PM25_test_Bath1_TF_DepRate_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;

Schedule:Compact,
Window_temperatureX_Bath1_TF_Window_Temperature_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
22.0;

Schedule:Compact,
Window_opening_pensioner_Bath1_TF_Window_,
Control,
Through: 04/30,
For: AllDays,
Until: 24:00,
0,
Through: 09/30,
For: AllDays,
Until: 08:00,
0,
Until: 22:00,
1,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Doors_AWESOME_Bath1_TF_Door_Hall_TF,
Control,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;

Schedule:Compact,
Heat_CIBSE_Pensioner_Bath1_TF_Heating_,
Control,
Through: 05/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 09/01,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: Weekdays,
Until: 06:00,
0,
Until: 08:00,
1,
Until: 17:00,
0,
Until: 21:00,
1,
Until: 24:00,
0,
For: Weekends,
Until: 07:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;

Schedule:Compact,
ComfX_Bath1_TF_Comfort_,
Thermal,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.0;

Schedule:Compact,
Pensioner1_Bath1_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
100,
Until: 22:00,
0,
Until: 22:10,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_TF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_TF_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner1_Bath1_TF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 07:00,
0,
Until: 07:30,
1,
Until: 22:00,
0,
Until: 22:10,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_TF_Presence_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_TF_Metabolism_,
Number,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
100,
Until: 22:10,
0,
Until: 22:20,
100,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_TF_Appliance_CIBSE_SHOWER_MOISTURE,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 06:40,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_TF_Appliance_NIST_HAIRDRYER,
Control,
Through: 12/31,
For: AllDays,
Until: 06:40,
0,
Until: 06:50,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_TF_ExhaustFan_,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Pensioner2_Bath1_TF_Appliance_Lights,
Control,
Through: 12/31,
For: AllDays,
Until: 06:30,
0,
Until: 07:00,
1,
Until: 22:10,
0,
Until: 22:20,
1,
Until: 24:00,
0;

Schedule:Compact,
Gas_PM25_test_Outside_Contaminant_,
Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
0.0614;

Output:Variable,
*,
Site Outdoor Air Relative Humidity,
Hourly;

Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Hourly;

Output:Variable,
Living,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_GF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_MF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living_TF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Operative Temperature,
Hourly;

Output:Variable,
Living,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_GF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_MF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Kitchen_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Bath1_TF,
Zone Air Relative Humidity ,
Hourly;

Output:Variable,
Living,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_GF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_MF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Kitchen_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Bedroom1_TF,
Zone Air Generic Air Contaminant Concentration,
Hourly;

Output:Variable,
Living,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_GF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_MF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Living_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Bedroom1_TF,
AFN Zone Infiltration Air Change Rate,
Hourly;

Output:Variable,
Kitchen,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom3,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom4,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Ensuite,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Loo,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Entrance,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Staircase,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Dining,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
TopHall,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Utility,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Conservatory,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bath1_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom1_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Bedroom2_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Comm_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Hall_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Kitchen_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Living_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_GF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_MF,
Zone Air System Sensible Heating Energy,
RunPeriod;

Output:Variable,
Storage_TF,
Zone Air System Sensible Heating Energy,
RunPeriod;

